<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Service and Repair" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Self-Test Procedures</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor591"></a>Self-Test Procedures</h1>
        <h2>Power-On Self-Test</h2>
        <p>Each time the instrument is powered on, it performs a self-test on its real-time clock, keyboard processor, power controller, measurement processor, calibration memory, FPGA, ADC, gain and offset circuitry, and voltage references. This self-test is equivalent to the *TST? SCPI query, and you do not need to remove inputs to the instrument to run the test.</p>
        <div>
            <h2>Full Self-Test</h2>
            <p>A complete self-test (<a href="../__I_SCPI/TEST_ALL_.htm">TEST:ALL?</a>) takes approximately two seconds. This tests all of the items tested by the power-on self-test and includes further tests for gain, current source, and shunt circuitry.</p>
            <p>When self-test completes, either "Self-test Passed" or "Self-test Failed" appears on front panel. </p>
            <p>Execute the complete self-test before performing any verification or calibration procedures.</p>
            <table style="caption-side: top;mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/caution.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">You must remove all input connections to the instrument before running the full self-test.</td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h3>Remote I/O Execution</h3>
            <ol>
                <li class="IndentTight" value="1">Connect to the instrument using the remote interface (<a href="../__E_Features%20and%20Functions/30%20Remote%20Interface%20Configuration.htm">Remote Interface Configuration</a>).</li>
                <li class="IndentTight" value="2">Send <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#TST">*TST?</a> or <a href="../__I_SCPI/TEST_ALL_.htm">TEST:ALL?</a> and read the result: pass (+0) or fail (+1). Use <a href="../__I_SCPI/SYSTem_General%20Commands.htm#ERR">SYSTem:ERRor?</a> to view errors. See the <a href="../__I_SCPI/SCPI_Error_Messages.htm#Licensing_SelfTest_Errors">list of self-test errors</a> for details.</li>
            </ol>
        </div>
        <div>
            <h3>Front Panel Execution</h3>
            <ol>
                <li class="IndentTight" value="1">Press	<b>[Shift] &gt; [Utility] &gt; Test/Admin &gt; Self Test</b>.</li>
                <li class="IndentTight" value="2">View any failures by pressing <b>[Shift] &gt; [Help] &gt;&#160;View remote command error queue</b>.</li>
            </ol>
        </div>
        
    </body>
</html>