<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Service and Repair" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>User Replaceable Parts</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor592"></a>User Replaceable Parts</h1>
        <p>Replacement parts for the instrument are listed below. Unless otherwise shown, all parts apply to all True<i>volt</i> models.</p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Part Number</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">34401-86020</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Bumper Kit</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">33220-88304</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Rear Bezel</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">34401-45021</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Handle</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">33220-84101</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Cover</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">5041-5228</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Keypad</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">2090-1051</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Display</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">2110-0817</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Line Fuse (250 mA, 250 V, time delay)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">2110-1547</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Current Protection Fuse (3.15 A, 500 V, time delay)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">2110-1402</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Internal Fuse (11 A, 1000 V, fast acting)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">34460-87910</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Transformer</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">34401-45012</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Terminal Latch</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">5041-5238</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Power Module</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">34460-40201</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Plastic Front Panel (34460A)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">34461-40201</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Plastic Front Panel (34461A)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">34465-40201</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Plastic Front Panel (34465A)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">34470-40201</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Plastic Front Panel (34470A)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">53200-49311</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Window</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">5041-5231</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Front Panel Shield</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">5041-5225</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Front/Rear Push Rod (34461A, 34465A, 34470A)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">5041-5232</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Fan (34461A, 34465A, 34470A)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">5041-5261</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Fan Shield (34465A, 34470A)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">5041-5257</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Cable Assembly, Thermistor (34465A, 34470A)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">1420-0356</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Battery (in front panel)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">34470-66303</td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">Reference Assembly</td>
                </tr>
            </tbody>
        </table>
        
    </body>
</html>