<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Service and Repair" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Disassembly</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor593"></a>Disassembly</h1>
        <p>This section describes the procedure for disassembling the instrument.</p>
        <p>
            <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: 0;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" class="TableStyle-NoteTable">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle-NoteTable-BodyH-Column1-">
                        <p>
                            <img src="../_Graphics_/warning.gif" alt="Warning" />
                        </p>
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%" class="TableStyle-NoteTable-BodyG-Column1-">
                        <p width="88.316%" style="font-weight: bold;">Only qualified, service-trained personnel who are aware of the hazards involved should remove instrument covers. Always disconnect the power cable and any external circuits before removing the instrument cover. Some circuits are active and have power applied even when the power switch is turned off.</p>
                        <p width="88.316%" style="font-weight: bold;">Always disconnect all inputs, cords, and cables before disassembling the instrument.</p>
                    </td>
                </tr>
            </table>
        </p>
        <p>
            <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: 0;margin-right: auto;" cellspacing="0">
                <col />
                <col />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                        <p>
                            <img src="../_Graphics_/caution.gif" alt="Warning" />
                        </p>
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                        <p>Do not turn the screw that fastens the shield in place, as this will affect the instrument's calibration.</p>
                        <p>
                            <img src="../_Graphics_/DoNotTouchScrew_265x209.jpg" style="width: 265;height: 209;" />
                        </p>
                    </td>
                </tr>
            </table>
        </p>
        <div>
            <h2><a name="Tools_Required"></a>Tools Required</h2>
            <p>The following tools are required.</p>
            <ul>
                <li class="IndentTight" value="1">T20 Torx driver (most disassembly)</li>
                <li class="IndentTight" value="2">Small, flat-blade screw driver (for prying)</li>
            </ul>
        </div>
        <div>
            <h2><a name="General_Disassembly_Procedure"></a>General Disassembly Procedure</h2>
            <ol>
                <li class="IndentTight" value="1">Turn off the power and remove all measurement leads and other cables, including the power cord, from the instrument before continuing.</li>
                <li class="IndentTight" value="2">Rotate the handle to the upright position and remove it by pulling outward where it attaches to the case.<br /><img src="../_Graphics_/Disassembly-RemoveHandle.png" /><br /></li>
                <li class="IndentTight" value="3">Pull off the front rubber bumper.<br /></li>
                <li class="IndentTight" value="4">Unscrew the two captive screws in the rear bezel and remove the rear bezel and rubber bumper.<br /><br /><img src="../_Graphics_/Disassembly-LoosenCaptiveScrews.png" /></li>
                <li class="IndentTight" value="5">Remove the screw on the bottom of the instrument and place it in a safe location for re-assembly. Slide off the instrument cover.<br /><img src="../_Graphics_/Disassembly-RemoveBottomScrew_222x161.jpg" style="width: 222;height: 161;" /><br /><br /><table style="margin-left: 0; margin-right: auto;"><col /><col /><tbody><tr><td><img src="../_Graphics_/note.gif" /></td><td><p>At this point, the instrument it sufficiently disassembled for power supply troubleshooting purposes. You could also change the battery or <a href="20%20Security%20Code%20Override.htm">override calibration security </a>at this point. If you need to disassemble the front panel, continue with the steps shown below.</p></td></tr></tbody></table></li>
                <li class="IndentTight" value="6">Use the small, flat-blade screwdriver to pry the black latch up and remove it. Note the orientation of the latch for re-assembly purposes.<br /><img src="../_Graphics_/Disassembly-PryLatch_304x228.jpg" style="width: 304;height: 228;" /></li>
                <li class="IndentTight" value="7">Push in on the lever shown, and squeeze the metal frame of the instrument to release the front panel plastic.<br /><img src="../_Graphics_/Disassembly-PushLever.jpg" /></li>
                <li class="IndentTight" value="8">Slide the front panel off.</li>
                <li class="IndentTight" value="9">Slide the white plastic backing plate to the right and lift up on the left side of the backing plate to remove it.<br /><img src="../_Graphics_/Disassembly-RemoveBackingPlate.jpg" /></li>
                <li class="IndentTight" value="10">Remove the front panel PCBA by holding the connector housing shown below and lifting it out.<br /><img src="../_Graphics_/Disassembly-LiftFrontPanelBoard.png" /></li>
                <li class="IndentTight" value="11">Remove the ESD shield by prying it out gently from the plastic housing to which it attaches.<br /><img src="../_Graphics_/Disassembly-RemoveESDShield.jpg" /><br /></li>
            </ol>
        </div>
        <p>This concludes the disassembly procedure. To re-assemble the instrument, reverse the procedure.</p>
        
    </body>
</html>