<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Service and Repair" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Battery Replacement</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor594"></a>Battery Replacement</h1>
        <p>This section describes the procedure for replacing the battery on the instrument's front panel.</p>
        <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: 0;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" class="TableStyle-NoteTable">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle-NoteTable-BodyH-Column1-">
                    <p>
                        <img src="../_Graphics_/warning.gif" alt="Warning" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%" class="TableStyle-NoteTable-BodyG-Column1-">
                    <p width="88.316%" style="font-weight: bold;">Only qualified, service-trained personnel who are aware of the hazards involved should remove instrument covers. Always disconnect the power cable and any external circuits before removing the instrument cover. Some circuits are active and have power applied even when the power switch is turned off.</p>
                    <p width="88.316%" style="font-weight: bold;">Always disconnect all inputs, cords, and cables before disassembling the instrument.</p>
                </td>
            </tr>
        </table>
        <h2><a name="Tools_Required"></a>Tools Required</h2>
        <ul>
            <li class="IndentTight" value="1">T20 Torx driver (most disassembly)</li>
            <li class="IndentTight" value="2">Small, flat-blade screw driver (for prying)</li>
        </ul>
        <div>
            <h2>Procedure</h2>
            <p>(Images shown below provided courtesy of Keystone Electronics Corp.)</p>
            <ol>
                <li class="IndentTight" value="1">Turn off the power and remove all measurement leads and other cables, including the power cord, from the instrument before continuing.</li>
                <li class="IndentTight" value="2">Follow the <a href="07%20Disassembly.htm">disassembly procedure</a> to disassemble the instrument.<br /></li>
                <li class="IndentTight" value="3">Locate the battery on the front panel, and position the screwdriver tip under the battery, as shown.<br /><br /><img src="../_Graphics_/BatteryRemove1.png" /><br /></li>
                <li class="IndentTight" value="4">Use the screwdriver to pry the battery from the battery holder.<br /><br /><img src="../_Graphics_/BatteryRemove2.png" /></li>
                <li class="IndentTight" value="5">Remove the battery and discard or recycle it in accordance with all applicable regulations.</li>
                <li class="IndentTight" value="6">Position the new battery in the battery holder, + side up. Push down gently to seat the battery in the holder.<br /><br /><img src="../_Graphics_/BatteryInsert.png" /></li>
                <li class="IndentTight" value="7">Re-assemble the instrument completely before connecting any cables or cords.<br /></li>
            </ol>
            <p>This concludes the battery replacement procedure. </p>
        </div>
        
    </body>
</html>