<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Service and Repair" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Installing the Optional GPIB Interface</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor596"></a>Installing the Optional GPIB Interface</h1>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../_Graphics_/warning.gif" alt="Warning" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p width="88.316%" style="font-weight: bold;">This procedure should be performed by qualified service personnel only. Turn off the power and remove all measurement leads and other cables, including the power cord, from the instrument before continuing.</p>
                </td>
            </tr>
        </table>
        <h2>Tools Required</h2>
        <p>The following tools are required.</p>
        <ul>
            <li class="IndentTight" value="1">T10 Torx driver</li>
        </ul>
        <h2>Installation Procedure</h2>
        <li class="IndentTight" value="7">Turn off the power and remove all measurement leads and other cables, including the power cord, from the instrument before continuing.</li>
        <li class="IndentTight" value="8">Use the Torx driver to remove the screw from the GPIB cover plate. Retain the screw for use later in this procedure. Then remove the cover plate by sliding it to the left.<br /><br /><img src="../_Graphics_/GPIB-Step1.png" /><br /><br /></li>
        <br />
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/warning.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">
                        <h2>Retain GPIB Cover Plate</h2>
                        <p style="font-weight: bold;">After installing the GPIB option, retain the cover plate for use in the event that you ever remove the GPIB option. The instrument should never be connected to power or inputs on the measurement terminals without either the GPIB module or the cover plate securely covering the rear-panel opening.</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <br />
        <li class="IndentTight" value="9">Locate the connector, just inside the unit, for the cable attached to the GPIB module<br /><br /><img src="../_Graphics_/GPIB-Step2.png" /><br /></li>
        <li class="IndentTight" value="10">Bend the cable so that it is extends above the circuit board. Attach the cable to the connector that was located in the previous step.<br /><br /><img src="../_Graphics_/GPIB-Step3.png" /><br /></li>
        <li class="IndentTight" value="11">Put the module into the unit and slide the GPIB board to the right so that it is flush against the instrument's sheet metal. Use the screw that was removed above to secure the GPIB plate in place.<br /><img src="../_Graphics_/GPIB-Step4.png" /><br /><br /></li>
        <p>This concludes the GPIB installation procedure.</p>
        
    </body>
</html>