<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="CALCulate_Subsystems_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>CALCulate Subsystem Introduction</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor150"></a>CALCulate Subsystem Introduction</h1>
        <p>The CALCulate subsystem receives real-time data from the measurement hardware and sends them to reading memory. It also optionally performs the following math operations, as shown in the diagram below:</p>
        <ul>
            <li class="IndentTight" value="1">Smoothing</li>
            <li class="IndentTight" value="2">Scaling</li>
            <li class="IndentTight" value="3">Statistics</li>
            <li class="IndentTight" value="4">Limit checking</li>
            <li class="IndentTight" value="5">Histogram</li>
        </ul>
        <p>
            <img src="../_Graphics_/CALCulate%20subsystem%20dataflow_679x501.jpg" style="width: 679;height: 501;" />
        </p>
        <p>Only calculations enabled by <a href="CALCulate_SCALe_Subsystem.htm#STATe">CALC:SCAL:STAT</a>, <a href="CALCulate_TRANsform_HISTogram_Subsystem.htm#STATe">CALC:TRAN:HIST:STAT</a>, <a href="CALCulate_LIMit_Subsystem.htm#LIMit-STATe">CALC:LIM:STAT</a>, and <a href="CALCulate_AVERage_Subsystem.htm#STAT">CALC:AVER:STAT</a> are performed.</p>
        <h2 style="font-size: 14px;">Parts of the CALCulate Subsystem</h2>
        <p><a href="CALC_CLE_IMM.htm">CALCulate:CLEar[:IMMediate]</a>
        </p>
        <p><a href="CALCulate_AVERage_Subsystem.htm">AVERage Subsystem</a>
        </p>
        <p><a href="CALCulate_TRANsform_HISTogram_Subsystem.htm">HISTogram Subsystem</a>
        </p>
        <p><a href="CALCulate_LIMit_Subsystem.htm">LIMit Subsystem</a>
        </p>
        <p><a href="CALCulate_SCALe_Subsystem.htm">SCALing Subsystem</a>
        </p>
        <p><a href="CALCulate_SMOothing_Subsystem.htm">SMOothing Subsystem</a>
        </p>
        
    </body>
</html>