<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:conditions="Primary.TorreysP" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem|CALCulate_Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>CALCulate:TCHart[:STATe]  {ON|1|OFF|0}CALCulate:TCHart[:STATe]?</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor193"></a>CALCulate:TCHart[:STATe]  {ON|1|OFF|0}<br />CALCulate:TCHart[:STATe]?</h1>
        <p class="CmdSyntax">Enables or disables trend chart data when controlling the instrument from remote.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">{OFF|ON|0|1}. Default: OFF.</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">OFF or ON</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p>Enable trend chart data on 500 measurements:</p>
                        <p>CALCulate:TCHart:STATe ON<br />CONF:VOLT:DC 10,0.003<br />SAMP:COUN 500<br />INIT<br />FETC?</p>
                        <p>Typical Response:<span class="CourierNew"> &#160;+9.99383828200000E+00,+9.99352315400000E+00,... 
 &#160;&#160;&#160;</span><span class="CourierNew" style="font-style: italic;">(500 
 measurements)</span></p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">You must enable this (ON) <i>before</i> sending <a href="INITiate_IMMediate.htm">INIT</a> or <a href="READ_.htm">READ?</a> to see trend chart data when controlling the instrument from remote.  If it is disabled or enabled <i>after</i> <a href="INITiate_IMMediate.htm">INIT</a> or <a href="READ_.htm">READ?</a>, viewing the trend chart results in a chart with no data.</li>
            <li class="IndentTight" value="2">Trend chart data must be disabled (OFF) to make measurements at the highest speed (50 kHz).</li>
            <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
        </ul>
        
    </body>
</html>