<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:conditions="Primary.TorreysP" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>CONFigure Subsystem</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor206"></a>CONFigure Subsystem</h1>
        <p>The CONFigure commands are the most concise way to configure measurements. Like the <a href="MEASure_Subsystem.htm">MEASure?</a> queries, these commands use default measurement configuration values. However, these commands do not automatically start measurements, so you can modify measurement attributes before initiating the measurement.</p>
        <table cellspacing="0" class="TableStyle-NoteTable" style="margin-left: 0;margin-right: auto;mc-table-style: url('../NoteTable.css');">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tr>
                <td class="TableStyle-NoteTable-BodyH-Column1-">
                    <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                </td>
                <td class="TableStyle-NoteTable-BodyG-Column1-">
                    <p class="TableBody">Use <a href="INITiate_IMMediate.htm">INITiate</a> or <a href="READ_.htm">READ?</a> to initiate measurements.</p>
                </td>
            </tr>
        </table>
        <h2 style="font-size: 14px;"><a name="kanchor207"></a>Command Summary</h2>
        <p><a href="#CONFigure-Query">CONFigure?</a>
        </p>
        <p><a href="#CAPacitance">CONFigure:CAPacitance</a>
        </p>
        <p><a href="#CONT">CONFigure:CONTinuity</a>
        </p>
        <p><a href="#CURR-ACDC">CONFigure:CURRent:{AC|DC}</a>
        </p>
        <p><a href="#DIODe">CONFigure:DIODe</a>
        </p>
        <p><a href="#FREQ">CONFigure:{FREQuency|PERiod}</a>
        </p>
        <p><a href="#RES-FRES">CONFigure:{RESistance|FRESistance}</a>
        </p>
        <p><a href="#TEMP">CONFigure:TEMPerature</a>
        </p>
        <p><a href="#VOLT-ACDC">CONFigure[:VOLTage]:{AC|DC}</a>
        </p>
        <p><a href="#VOLT-DC-RATio">CONFigure[:VOLTage][:DC]:RATio</a>
        </p>
        <h2 style="font-size: 14px;"><a name="kanchor208"></a><a name="Default_conf_commands"></a>Default Settings for the CONFigure Command</h2>
        <p>The CONFigure commands select the function, range and resolution in one command. Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on). All other parameters are set to their default values (below).</p>
        <table cellspacing="0" class="TableStyle-RegTable" style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Measurement Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Default Setting</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">AC Input Filter (bandwidth)</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">20 Hz (medium filter)</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Autozero</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">OFF if resolution setting results in NPLC &lt; 1<br></br>ON if resolution setting results in NPLC &#8805; 1</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Range</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">AUTO (including voltage range for frequency and period measurements)</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Samples per Trigger</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">1 sample</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Trigger Count</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">1 trigger</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Trigger Delay</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">Automatic delay</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Trigger Source</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">Immediate</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Trigger Slope</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">NEGative</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Math Functions</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">Disabled. Other parameters are unchanged.</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">
                        <p class="TableBody">Per-function Null State</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                        <p class="TableBody">Disabled</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <div>
            <h2 style="font-size: 14px;">Using CONFigure</h2>
            <p>The following example uses CONFigure and <a href="READ_.htm">READ?</a> to make an externally-triggered measurement. CONFigure specifies DC voltage measurements but does not place the instrument in the "wait-for-trigger" state.</p>
            <p><a href="READ_.htm">READ?</a> places the instrument in the "wait-for-trigger" state, initiates a measurement when the rear-panel <b>Ext Trig</b> input is pulsed (low by default), stores the measurement in reading memory, and transfers the measurement to the instrument's output buffer. The default range (autorange) and resolution (10 PLC) are used for the measurement.</p>
            <p class="Shaded">CONF:VOLT:DC<br />TRIG:SOUR EXT<br />READ?</p>
            <p class="Indented1">Typical Response: +4.27150000E+00</p>
            <p>The following example is like the previous one, but it uses <a href="INITiate_IMMediate.htm">INITiate</a> and <a href="FETCh_.htm">FETCh?</a> instead of <a href="READ_.htm">READ?</a>. The <a href="INITiate_IMMediate.htm">INITiate</a> command places the instrument in the "wait-for-trigger" state, triggers a measurement when the rear-panel <b>Ext Trig</b> input is pulsed (low by default), and sends the measurement to reading memory. The <a href="FETCh_.htm">FETCh?</a> query transfers the measurement from reading memory to the instrument's output buffer.</p>
            <p class="Shaded">CONF:VOLT:DC<br />TRIG:SOUR EXT<br />INIT<br />FETC?</p>
            <p class="Indented1">Typical Response: +5.34250000E+00</p>
            <p>Storing measurements in reading memory with <a href="INITiate_IMMediate.htm">INITiate</a> is faster than sending measurements to the instrument's output buffer using <a href="READ_.htm">READ?</a> (provided you do not send <a href="FETCh_.htm">FETCh?</a> until done). The INITiate command is also an "overlapped" command. This means that after executing INITiate, you can send other commands that do not affect the measurements. This allows you to check for data availability before initiating a read attempt that might otherwise time out. The <a href="FETCh_.htm">FETCh?</a> query waits until all measurements are complete to terminate. You can store up to 1,000 measurements in the reading memory of the 34460A, 10,000 measurements on the 34461A, 50,000 measurements on the 34465A/70A (<i>without</i> the MEM option), or 2,000,000 measurements on the 34465A/70A (<i>with</i> the MEM option).</p>
            <p>The following example configures the instrument for 2-wire resistance measurements, triggers the instrument to make one measurement using <a href="INITiate_IMMediate.htm">INITiate</a>, and stores the measurement in reading memory. The 10 k&#937; range is selected with 100 &#937; resolution.</p>
            <p class="Shaded">CONF:RES 10000,100<br />INIT<br />FETC?</p>
            <p class="Indented1">Typical Response: +5.95850000E+03</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor209"></a><a name="CONFigure-Query"></a>CONFigure?</h2>
            <p>Returns a quoted string indicating the present function, range, and resolution. The short form of the function name (CURR:AC, FREQ) is always returned.</p>
            <table style="margin-left: 0;margin-right: auto;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">"VOLT +1.00000000E+01,+3.00000000E-06"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Return the present function, range, and resolution:<br /><br />CONF?</td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor210"></a><a name="CAPacitance"></a>CONFigure:CAPacitance  [{&lt;<i>range</i>&gt;|AUTO|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]] </h2>
            <p>Sets all measurement and trigger parameters to their <a href="#Default_conf_commands">default values</a> for capacitance measurements. Also specifies the range.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>range</i>&gt;: {1 nF|10 nF|100 nF|1 µF|10 µF|100 µF}. Default:  AUTO.</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>resolution</i>&gt;: optional and ignored; fixed at 4½ digits.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure capacitance measurements using the 1 µF range. &#160; &#160;Make and read two measurements:</p>
                            <p colspan="2">CONF:CAP<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response:+3.01574316E-10,+3.01659030E-10</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">You can let autoranging select the measurement range, or you can manually select a fixed range. Autoranging conveniently selects the range for each measurement based on the input signal. For fastest measurements, use manual ranging (autoranging may require additional time for range selection).</li>
                <li class="IndentTight" value="2">Autoranging (AUTO or DEFault), will generate an error if you specify a &lt;<i>resolution</i>&gt; because the instrument cannot accurately resolve the integration time (especially if the input continuously changes). If your application requires autoranging, specify DEFault for the &lt;<i>resolution</i>&gt; or omit the &lt;<i>resolution</i>&gt; altogether.</li>
                <li class="IndentTight" value="3">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range. For capacitance measurements only, when autorange is off, the instrument does not report an overload for readings greater than 120% of range.  Overload only occurs when the algorithm times out because the applied capacitance is too large for the algorithm to measure.  If you apply a DC voltage or a short to the input terminals in capacitance measurement mode, the instrument reports an overload.</li>
                <li class="IndentTight" value="4">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
                <li class="IndentTight" value="5">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor211"></a><a name="CONT"></a>CONFigure:CONTinuity</h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_conf_commands">default values</a> for continuity measurements.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.32130000E-02</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure the instrument for continuity measurements.&#160;Then make a measurement using an external trigger with positive slope (rising edge) and read the measurement:</p>
                            <p colspan="2">CONF:CONT<br />TRIG:SOUR EXT;SLOP POS<br />READ?</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc">
                <li class="IndentTight" value="1">The range and resolution are fixed at 1 k&#937; for continuity tests (a 2-wire resistance measurement).</li>
                <li class="IndentTight" value="2">The instrument beeps (if the beeper is enabled) for each measurement less than or equal to the continuity threshold (&#8804;10 &#937;), and the actual resistance measurement appears on the display.</li>
                <li class="IndentTight" value="3">From 10 &#937; to 1.2 k&#937;, the instrument displays the actual resistance measurement with no beep. Above 1.2 k&#937;, the instrument displays "OPEN" with no beep.</li>
                <li class="IndentTight" value="4">The <a href="FETCh_.htm">FETCh?</a>, <a href="READ_.htm">READ?</a>, and <a href="MEASure_Subsystem.htm#CONT">MEASure:CONTinuity?</a> queries return the measured resistance, regardless of its value.</li>
                <li class="IndentTight" value="5">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor212"></a><a name="CURR-ACDC"></a>CONFigure:CURRent:{AC|DC} [{&lt;<i>range</i>&gt;|AUTO|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]] </h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_conf_commands">default values</a> for AC or DC current measurements. Also specifies the range and resolution.</p>
            <br />
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>range</i>&gt;: {100 µA|1 mA|10 mA|100 mA|1 A|3 A|10 A}. Default: AUTO (autorange).</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>resolution</i>&gt; (AC): optional and ignored; fixed at 6½ digits.</p>
                            <p class="TableBody">&lt;<i>resolution</i>&gt; (DC): See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC. Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC current measurements using the 1 A range. &#160;Make and read two measurements:</p>
                            <p colspan="2">CONF:CURR:AC 1<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +8.54530000E-01,+8.54520000E-01</p>
                            <p>Configure DC current measurements using the 1 A range with 1 mA resolution. &#160;Then make a measurement using an external trigger with positive slope (rising edge) and read the measurement:</p>
                            <p>CONF:CURR:DC 1,0.001<br />TRIG:SOUR EXT;SLOP POS<br />INIT<br />FETC?</p>
                            <p>Typical Response: +4.27150000E-01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Choosing the 10 A range automatically sets the [SENSe:]CURRent:{AC|DC}:TERMinals parameter to 10 A, and setting the range to 3 A or less sets the [SENSe:]CURRent:{AC|DC}:TERMinals parameter to 3 A.</li>
                <li class="IndentTight" value="2">For the 34461A/65A/70A, when the Front/Rear switch is set to Front, setting the range to MAX selects the 10A range and the 10A terminals. When the Front/Rear switch is set to Rear, setting the range to MAX selects the 3A range and 3A terminals.</li>
                <li class="IndentTight" value="3">You can let autoranging select the measurement range, or you can manually select a fixed range. Autoranging conveniently selects the range for each measurement based on the input signal. For fastest measurements, use manual ranging (autoranging may require additional time for range selection).</li>
                <li class="IndentTight" value="4">Autoranging (AUTO or DEFault), will generate an error if you specify a &lt;<i>resolution</i>&gt; because the instrument cannot accurately resolve the integration time (especially if the input continuously changes). If your application requires autoranging, specify DEFault for the &lt;<i>resolution</i>&gt; or omit the &lt;<i>resolution</i>&gt; altogether.</li>
                <li class="IndentTight" value="5">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="6">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
                <li class="IndentTight" value="7">To control the measurement rate for AC measurements, change the trigger delay or AC filter bandwidth.</li>
                <li class="IndentTight" value="8">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement.</li>
            </ul>
            <h3>See Also</h3>
            <p class="IndentTight"><a href="#CONFigure-Query">CONFigure?</a>
            </p>
            <p class="IndentTight"><a href="MEASure_Subsystem.htm#CURR-ACDC">MEASure:CURRent:{AC|DC}?</a>
            </p>
            <p class="IndentTight"><a href="SENSe_CURRent_Subsystem.htm#AC-BAND">[SENSe:]CURRent:AC:BANDwidth</a>
            </p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor213"></a><a name="DIODe"></a>CONFigure:DIODe</h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_conf_commands">default values</a> for diode tests.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2"> Configure, make, and read a default diode measurement:</p>
                            <p colspan="2">CONF:DIOD<br />READ?<br /></p>
                            <p colspan="2">Typical Response: +1.32130000E-01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The range and resolution are <i>fixed</i> for diode tests: the range is 1 VDC (with a 1 mA current source output).</li>
                <li class="IndentTight" value="2">The voltage is displayed on the front panel if it is between 0 and 5.05 V. The instrument beeps when the signal transitions into the range between 0.3 and 0.8 V (unless beeper is disabled). If the signal exceeds 5.05 V, the front panel shows "OPEN", and the value returned from SCPI is 9.9E37.</li>
                <li class="IndentTight" value="3">The <a href="FETCh_.htm">FETCh?</a>, <a href="READ_.htm">READ?</a>, and <a href="MEASure_Subsystem.htm#DIODe">MEASure:DIODe?</a> queries return the measured voltage, regardless of its value.</li>
                <li class="IndentTight" value="4">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor214"></a><a name="FREQ"></a>CONFigure:{FREQuency|PERiod}  [{&lt;<i>range</i>&gt;|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]] </h2>
            <p>Sets all measurement and trigger parameters to their <a href="#Default_conf_commands">default values</a> for frequency or period measurements. Also specifies the <i>frequency</i> or <i>period</i> range and resolution.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>range</i>&gt;: 3 Hz to 300 kHz. Default: 20 Hz. (FREQuency)</p>
                            <p>&lt;<i>range</i>&gt;: 3.33 µs to 333.33 ms. Default: 50 ms (PERiod).</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>resolution</i>&gt;: See table below.<br />Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure frequency measurements using the default aperture and the 200 Hz (fast) AC filter. Then make and read one measurement:<br /></p>
                            <p colspan="2">CONF:FREQ<br />FREQ:RANG:LOW 200<br />READ?</p>
                            <p colspan="2">Typical Response: +1.32130000E+03</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The 1 mS aperture applies only to the 34465A and 34470A. </li>
                <li class="IndentTight" value="2">The frequency or period &lt;<i>range</i>&gt; parameter is required only to specify the measurement resolution parameter. It is not necessary to send a new command for each new frequency or period to be measured. The &lt;<i>range</i>&gt; and &lt;<i>resolution</i>&gt; parameters affect the aperture (gate time) as follows: <br /><br /></li>
            </ul>
        </div>
        <p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: auto;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Resolution (34460A/61A)</th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Resolution (34465A/70A)</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Aperture</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Not Applicable</td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">100 ppm × &lt;<i>range</i>&gt;  (MAXimum)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">1 ms</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">100 ppm × &lt;<i>range</i>&gt; (MAXimum)</td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">10 ppm × &lt;<i>range</i>&gt; (DEFault)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">10 ms</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">10 ppm × &lt;<i>range</i>&gt; (DEFault)</td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">1 ppm × &lt;<i>range</i>&gt; </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">100 ms</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">1 ppm × &lt;<i>range</i>&gt; (MINimum)</td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">0.1 ppm × &lt;<i>range</i>&gt; (MINimum)</td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1"> 1 s</td>
                    </tr>
                </tbody>
            </table>
        </p>
        <div>
            <ul>
                <li class="IndentTight" value="1">The input signal for frequency or period measurements has an <i>AC voltage</i> component. Use <a href="SENSe_FREQuencyPERiod_Subsystem.htm#VOLT-RANG-AUTO">[SENSe:]{FREQuency|PERiod}:VOLTage:RANGe:AUTO</a> to disable or enable voltage autoranging or use <a href="#FREQ">CONFigure:{FREQuency|PERiod}</a> to select voltage autoranging by default. Use <a href="SENSe_FREQuencyPERiod_Subsystem.htm#VOLT-RANG-UPP">[SENSe:]{FREQuency|PERiod}:VOLTage:RANGe</a> to select a fixed voltage range for frequency and period measurements. </li>
                <li class="IndentTight" value="2">If the input voltage is too large for the selected voltage range (manual ranging), the instrument displays the word Overload on the front panel and returns "9.9E37" from the remote interface. Autoranging can be enabled for the input voltage.</li>
                <li class="IndentTight" value="3">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement.</li>
            </ul>
            <h3>See Also</h3>
            <p class="IndentTight"><a href="#CONFigure-Query">CONFigure?</a>
            </p>
            <p class="IndentTight"><a href="MEASure_Subsystem.htm#FREQ">MEASure:{FREQuency|PERiod}?</a>
            </p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor215"></a><a name="RES-FRES"></a>CONFigure:{RESistance|FRESistance} [{&lt;<i>range</i>&gt;|AUTO|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]] </h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_conf_commands">default values</a> for 4-wire (FRESistance) or 2-wire (RESistance) resistance measurements. Also specifies the range and resolution.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>range</i>&gt;: 100 &#937;, 1 k&#937;, 10 k&#937;, 100 k&#937;, 1 M&#937;, 10 M&#937;, 100 M&#937;, 1 G&#937;, AUTO,or DEFault. Default: AUTO.</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">+8.54530000E+01</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>resolution</i>&gt;: See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC. </p>
                            <p>Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure 4-wire resistance measurements using the 100 &#937; range with default resolution. &#160;Make and read two measurements:</p>
                            <p>CONF:FRES 100<br />SAMP:COUN 2<br />READ?</p>
                            <p>Typical Response: +8.54530000E+01,+8.54520000E+01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The 1 G&#937; range applies only to the 34465A and 34470A.</li>
                <li class="IndentTight" value="2">You can let autoranging select the measurement range, or you can manually select a fixed range. Autoranging conveniently selects the range for each measurement based on the input signal. For fastest measurements, use manual ranging (autoranging may require additional time for range selection).</li>
                <li class="IndentTight" value="3">Autoranging (AUTO or DEFault), will generate an error if you specify a &lt;<i>resolution</i>&gt; because the instrument cannot accurately resolve the integration time (especially if the input continuously changes). If your application requires autoranging, specify DEFault for the &lt;<i>resolution</i>&gt; or omit the &lt;<i>resolution</i>&gt; altogether.</li>
                <li class="IndentTight" value="4">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="5">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
                <li class="IndentTight" value="6">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement.</li>
            </ul>
            <h3>See Also</h3>
            <p class="IndentTight"><a href="#CONFigure-Query">CONFigure?</a>
            </p>
            <p class="IndentTight"><a href="MEASure_Subsystem.htm#RES-FRES">MEASure:{RESistance|FRESistance}?</a>
            </p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor216"></a><a name="TEMP"></a>CONFigure:TEMPerature [{FRTD|RTD|FTHermistor|THERmistor|TCouple|DEFault} [, {&lt;<i>type</i>&gt;|DEFault} [,1 [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]]]] </h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_conf_commands">default values</a> for temperature measurements. Also specifies the transducer and the measurement resolution.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<i>probe_type</i>&gt;: {FRTD|RTD|FTHermistor|THERmistor|TCouple}. Default: FRTD.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="3">+2.12320000E+01</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<i>type</i>&gt;: 85 (only possible value for RTD/FRTD), 5000 (only possible value for THERmistor/FTHermistor), or E, J, K, N, R, T (TCouple).</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<i>resolution</i>&gt;: See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC.  </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure a 4-wire RTD measurement. &#160;Then make a measurement using an external trigger with positive slope (rising edge) and read the measurement:<br /></p>
                            <p colspan="2">CONF:TEMP FRTD,85<br />TRIG:SOUR EXT;SLOP POS<br />READ?</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Thermocouple measurements (TC) apply only to the 34465A and 34470A.</li>
                <li class="IndentTight" value="2">For temperature measurements, the instrument internally selects the range; you cannot select the range to be used.</li>
                <li class="IndentTight" value="3">The &lt;<i>resolution</i>&gt;parameter only determines the integration time; it does not specify the resolution of the temperature measurement. This parameter is optional; however, if you specify &lt;<i>resolution</i>&gt;, you must also specify "1" as the implied range parameter. For example: <span style="font-family: 'Courier New';"><a name="kanchor217"></a>CONF:TEMP RTD,85,1,0.000001</span> selects the 10 PLC integration time on the 34461A.</li>
                <li class="IndentTight" value="4">To change temperature units, use <a href="UNIT_TEMPerature.htm">UNIT:TEMPerature</a>.</li>
                <li class="IndentTight" value="5">For RTD and thermistor measurements, the instrument autoranges to the correct range for the transducer resistance measurement. For thermocouple measurements, the 100 mV range is selected.</li>
                <li class="IndentTight" value="6">For thermocouple measurements, the internal reference is selected.  See <a href="SENSe_TEMPerature_Subsystem.htm#RJUNtype">SENSe:TEMPerature:TCouple:RJUNction:TYPE</a>.</li>
                <li class="IndentTight" value="7">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
                <li class="IndentTight" value="8">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor218"></a><a name="VOLT-ACDC"></a>CONFigure[:VOLTage]:{AC|DC} [{&lt;<i>range</i>&gt;|AUTO|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]] </h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_conf_commands">default values</a> for AC or DC voltage measurements. Also specifies the range and resolution.</p>
            <table cellspacing="0" class="Indented">
                <col style="width: 85px;" />
                <col />
                <tr>
                    <td>
                        <img src="../_Graphics_/warning.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Warning" />
                    </td>
                    <td>
                        <p style="font-weight: bold;" class="TableBody">The maximum range parameter (MAX) is 1000 V. However, the SAFETY LIMIT on the front and rear HI/LO input terminals is 750 VAC (rms). The rms voltage is waveform dependent. A sine wave is limited to 750 VAC (rms), but a 1000 Vpk square wave is safe. Connection to AC mains power is further limited to CAT II (300 V). See <a href="../__A_Preliminary%20Information/01%20-%20Safety%20and%20Regulatory%20Information.htm">Safety and Regulatory Information</a> for more information on the safety features and the safe operation of this instrument.</p>
                    </td>
                </tr>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;width: 100%;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" style="width: 840px;" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<i>range</i>&gt;: {100 mV|1 V|10 V|100 V|1000 V}. Default: AUTO (autorange).</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>resolution</i>&gt; (AC): optional and ignored; fixed at 6½ digits.</p>
                            <p>&lt;<i>resolution</i>&gt; (DC): See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC. </p>
                            <p>Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC voltage measurements using the 100 V range. &#160;Make and read two measurements:</p>
                            <p colspan="2">CONF:VOLT:AC 100<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +8.54530000E+01,+8.54520000E+01</p>
                            <p>Configure DC voltage measurements using the 10 V range with 1 mV resolution.&#160;Then make a measurement using an external trigger with positive slope (rising edge) and read the measurement:<br /></p>
                            <p>CONF:VOLT:DC 10,0.001<br />TRIG:SOUR EXT;SLOP POS<br />INIT<br />FETC?</p>
                            <p>Typical Response: +4.27150000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">You can let autoranging select the measurement range, or you can manually select a fixed range. Autoranging conveniently selects the range for each measurement based on the input signal. For fastest measurements, use manual ranging (autoranging may require additional time for range selection).</li>
                <li class="IndentTight" value="2">Autoranging (AUTO or DEFault), will generate an error if you specify a &lt;<i>resolution</i>&gt; because the instrument cannot accurately resolve the integration time (especially if the input continuously changes). If your application requires autoranging, specify DEFault for the &lt;<i>resolution</i>&gt; or omit the &lt;<i>resolution</i>&gt; altogether.</li>
                <li class="IndentTight" value="3">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="4">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
                <li class="IndentTight" value="5">To control the measurement rate for AC measurements, change the trigger delay or AC filter bandwidth.</li>
                <li class="IndentTight" value="6">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement.</li>
            </ul>
            <h3>See Also</h3>
            <p class="IndentTight"><a href="#CONFigure-Query">CONFigure?</a>
            </p>
            <p class="IndentTight"><a href="MEASure_Subsystem.htm#VOLT-ACDC">MEASure[:VOLTage]:{AC|DC}?</a>
            </p>
            <p class="IndentTight"><a href="SENSe_CURRent_Subsystem.htm#AC-BAND">[SENSe:]CURRent:AC:BANDwidth</a>
            </p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor219"></a><a name="VOLT-DC-RATio"></a>CONFigure[:VOLTage][:DC]:RATio [{&lt;<i>range</i>&gt;|AUTO|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]] </h2>
            <p>Sets all measurement and trigger parameters to their <a href="#Default_conf_commands">default values</a> for DC voltage to DC voltage ratio measurements. Also specifies the range and resolution.</p>
            <p><a name="kanchor220"></a><a name="kanchor221"></a> To calculate a ratio, the instrument measures a DC reference voltage applied to the <i>Sense</i> terminal and the DC signal voltage applied to the <i>Input</i> terminals. It then uses the formula:</p>
            <p>&#160;&#160;&#160;&#160;&#160;Ratio = DC signal voltage / DC reference voltage</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" style="width: 790px;" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p> &lt;<i>range</i>&gt;: {100 mV|1 V|10 V|100 V|1000 V}. Default: AUTO (autorange).</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<i>resolution</i>&gt;: See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC. </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure the instrument for DC voltage ratio measurements using the 100 V range with 1 mV resolution. &#160;Then make a measurement using an external trigger with positive slope (rising edge) and read the measurement:</p>
                            <p colspan="2">CONF:VOLT:DC:RAT 100,0.001<br />TRIG:SOUR EXT;SLOP POS<br />INIT<br />FETC?</p>
                            <p colspan="2">Typical Response: +4.27150000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The <i>Sense</i> terminals have a maximum measurable input of ±12 VDC. Autoranging is automatically selected for reference voltage measurements on the <i>Sense</i> terminals.</li>
                <li class="IndentTight" value="2">The <i>Input LO</i> and <i>Sense LO</i> terminals must have a common reference and cannot have a voltage difference greater than ±2 V.</li>
                <li class="IndentTight" value="3">The specified measurement range applies only to the signal connected to the <i>Input</i> terminals. The signal on the <i>Input</i> terminals can be any DC voltage up to 1,000 V.</li>
                <li class="IndentTight" value="4">For the <i>Input</i> terminals, you can allow the instrument to select the measurement range by autoranging or you can select a fixed range using <i>manual ranging</i>. Autoranging decides which range to use for each measurement based on the input signal. For faster measurements, use manual ranging on each measurement (additional time is required for autoranging to select a range).</li>
                <li class="IndentTight" value="5">Autoranging (AUTO or DEFault), will generate an error if you specify a &lt;<i>resolution</i>&gt; because the instrument cannot accurately resolve the integration time (especially if the input continuously changes). If your application requires autoranging, specify DEFault for the &lt;<i>resolution</i>&gt; or omit the &lt;<i>resolution</i>&gt; altogether.</li>
                <li class="IndentTight" value="6">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="7">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
                <li class="IndentTight" value="8">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement.</li>
            </ul>
            <h3>See Also</h3>
            <p class="IndentTight"><a href="#CONFigure-Query">CONFigure?</a>
            </p>
            <p class="IndentTight"><a href="MEASure_Subsystem.htm#VOLT-DC-RATio">MEASure[:VOLTage][:DC]:RATio?</a>
            </p>
        </div>
        
    </body>
</html>