<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>DATA Subsystem</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor222"></a>DATA Subsystem</h1>
        <p>This subsystem allows you to configure and remove data from reading memory. The instrument clears all measurements from reading memory when the measurement configuration changes, or when any of these commands are 
		executed: <a href="INITiate_IMMediate.htm">INITiate</a>,     
        <a href="MEASure_Subsystem.htm">MEASure:&lt;<i>function</i>&gt;?</a>, <a href="READ_.htm">READ?</a>, <a href="IEEE-488_Common_Commands.htm#RST">*RST</a>, <a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</p>
        <h2 style="font-size: 14px;">Command Summary</h2>
        <p><a href="#LAST">DATA:LAST?</a>
        </p>
        <p><a href="#POINts">DATA:POINts?</a>
        </p>
        <p><a href="#POINts-EVENt-THReshold">DATA:POINts:EVENt:THReshold<br /></a>
        </p>
        <p><a href="#REMove">DATA:REMove?</a>
        </p>
        <h2 style="font-size: 14px;"><a name="kanchor223"></a><a name="LAST"></a>DATA:LAST?<br /></h2>
        <p>Returns the last measurement taken. You can execute this query at any time, even during a series of measurements.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Return the last measurement:<br /><br />DATA:LAST?<p>Typical Response: One measurement with units. If no data is available, 9.91E37 (Not a Number) is returned with units.</p><p>Example: +1.73730000E+00 VDC</p></td>
                </tr>
            </tbody>
        </table>
        <h2 style="font-size: 14px;"><a name="kanchor224"></a><a name="POINts"></a>DATA:POINts?</h2>
        <p>Returns the total number of measurements currently in reading memory. You can execute this query at any time, even during a series of measurements.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Return the number of measurements in reading memory:<br /><br />DATA:POIN?</p>
                        <p colspan="2">Typical Response: +215</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">You can store up to 1,000 measurements in the reading memory of the 34460A, 10,000 measurements on the 34461A, 50,000 measurements on the 34465A/70A (<i>without</i> the MEM option), or 2,000,000 measurements on the 34465A/70A (<i>with</i> the MEM option).</li>
        </ul>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor225"></a><a name="POINts-EVENt-THReshold"></a>DATA:POINts:EVENt:THReshold &lt;<i>count</i>&gt;<br />DATA:POINts:EVENt:THReshold?</h2>
            <p>Sets the number of measurements to store in reading memory before setting bit 9 in the Standard Operation Register group event register to 1. An event register is a read-only register that latches events from the condition register. While an event bit is set, subsequent events corresponding to that bit are ignored.</p>
            <table cellspacing="0" class="TableStyle-NoteTable" style="margin-left: 0;margin-right: auto;mc-table-style: url('../NoteTable.css');">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tr>
                    <td class="TableStyle-NoteTable-BodyH-Column1-">
                        <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyG-Column1-">
                        <p class="TableBody">For more information on the SCPI Status System, see <a href="STATus_Subsystem.htm">Status Subsystem Introduction</a>.</p>
                    </td>
                </tr>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>34460A: 1 to 1,000 readings<br />34461A: 1 to 10,000 readings<br />34465A/70A: 1 to 50,000 readings (without the MEM option), or 1 to 2,000,000 readings (with the MEM option)&#160;</p>
                            <p class="TableBody">The default value is 1 for both models.</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+125</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Set the reading memory threshold to 125 measurements:<br /><br />DATA:POIN:EVEN:THR 125</td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">To report any subsequent events, the measurement count must first drop below the programmed threshold before reaching the threshold again. </li>
                <li class="IndentTight" value="2">Use <a href="STATus_Subsystem.htm#OPER-ENAB">STATus:OPERation:ENABle</a> to enable the Memory Threshold bit (bit 9 in the Standard Operation Event register) to be reported to the Status Byte. </li>
                <li class="IndentTight" value="3">Once the Memory Threshold bit (bit 9 in the Standard Operation Event register) is set, it  remains set until cleared by <a href="STATus_Subsystem.htm#OPER-EVEN">STATus:OPERation:EVENt?</a> or <a href="IEEE-488_Common_Commands.htm#CLS">*CLS</a>. </li>
                <li class="IndentTight" value="4">The Standard Operation Condition register shows the current condition. See <a href="STATus_Subsystem.htm">STATus Subsystem Introduction</a> for further information.</li>
                <li class="IndentTight" value="5">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor226"></a><a name="REMove"></a>DATA:REMove? &lt;<i>num_readings</i>&gt; [,WAIT]</h2>
            <p>Reads and erases &lt;<i>num_readings</i>&gt; measurements from the reading memory. If fewer than &lt;<i>num_readings</i>&gt; measurements are available, the query  returns an error unless the WAIT parameter is specified, in which case the query waits until &lt;<i>num_readings</i> measurements are available.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>34460A: 1 to 1,000 readings<br />34461A: 1 to 10,000 readings<br />34465A/70A: 1 to 50,000 readings (without the MEM option), or 1 to 2,000,000 readings (with the MEM option)&#160;</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Read and erase the three oldest readings from reading memory:<br /><br />DATA:REMove? 3</p>
                            <p colspan="2">Typical Response: -4.97215654E-01,-4.97343268E-01,-4.97121213E-01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The <a href="R_.htm">R?</a> and <a href="#REMove">DATA:REMove?</a> queries can be used during a long series of readings to periodically remove readings from memory that would normally cause the reading memory to overflow. <a href="R_.htm">R?</a> does not wait for all readings to complete.  It sends the readings that are complete at the time the instrument receives the command.  Use <a href="READ_.htm">Read?</a> or <a href="FETCh_.htm">Fetch?</a> if you want the instrument to wait until all readings are complete before sending readings.</li>
                <li class="IndentTight" value="2">You can store up to 1,000 measurements in the reading memory of the 34460A, 10,000 measurements on the 34461A, 50,000 measurements on the 34465A/70A (<i>without</i> the MEM option), or 2,000,000 measurements on the 34465A/70A (<i>with</i> the MEM option). If reading memory overflows, new measurements overwrite the oldest measurements stored; the most recent measurements are always preserved. No error is generated, but the Reading Mem Ovfl bit (bit 14) is set in the Questionable Data Register's condition register (see <a href="STATus_Subsystem.htm#Status_Diagram">Status System Introduction</a>).</li>
            </ul>
        </div>
        
    </body>
</html>