<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:conditions="Primary.TorreysP" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>IEEE 488.2 Common Commands</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor242"></a>IEEE 488.2 Common Commands</h1>
        <p>These commands and queries are associated with the IEEE 488.2 standard.</p>
        <h2 style="font-size: 14px;">Command Summary</h2>
        <p><a href="#CAL">*CAL?</a>
        </p>
        <p><a href="#CLS">*CLS</a>
        </p>
        <p><a href="#ESE">*ESE</a>
        </p>
        <p><a href="#ESR">*ESR?</a>
        </p>
        <p><a href="#IDN">*IDN? </a>
        </p>
        <p><a href="#LRN">*LRN?</a>
        </p>
        <p><a href="#OPC">*OPC</a>
        </p>
        <p><a href="#OPCQuest">*OPC?</a>
        </p>
        <p><a href="#OPT">*OPT?</a>
        </p>
        <p><a href="#PSC">*PSC</a>
        </p>
        <p><a href="#RCL">*RCL</a>
        </p>
        <p><a href="#RST">*RST</a>
        </p>
        <p><a href="#SAV">*SAV</a>
        </p>
        <p><a href="#SRE">*SRE</a>
        </p>
        <p><a href="#STB">*STB?</a>
        </p>
        <p><a href="#TRG">*TRG</a>
        </p>
        <p><a href="#TST">*TST?</a>
        </p>
        <p><a href="#WAI">*WAI</a>
        </p>
        <div>
            <h2 style="font-size: 14px;">Standard Event Register</h2>
            <p><a name="StandardEventRegister"></a>The following table describes the Standard Event Register. </p>
            <table cellspacing="0" style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableHead" style="text-align: center;">Bit Number</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableHead">Bit Name</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableHead">Decimal Value</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                            <p class="TableHead">Definition</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-weight: bold;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">0</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Operation Complete</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">1</p>
                        </td>
                        <td style="text-align: left;" class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">All commands prior to and including <a href="#OPCQuest">*OPC</a> have been executed.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-weight: bold;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">1</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Not Used</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">2</p>
                        </td>
                        <td style="text-align: left;" class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">0 is returned.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-weight: bold;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">2</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Query Error</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">4</p>
                        </td>
                        <td style="text-align: left;" class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">The instrument tried to read the output buffer but it was empty. Or, a new command line was received before a previous query has been read. Or, both the input and output buffers are full.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-weight: bold;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">3</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Device-Specific Error</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">8</p>
                        </td>
                        <td style="text-align: left;" class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">A device-specific error, including a self-test error or calibration error, occurred (an error in the -300 range or any positive error has been generated). See <a href="SCPI_Error_Messages.htm">SCPI Error Messages</a> for the complete SCPI error message list.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-weight: bold;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">4</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Execution Error</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">16</p>
                        </td>
                        <td style="text-align: left;" class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">An execution error occurred (an error in the -200 range has been generated).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-weight: bold;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">5</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Command Error</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">32</p>
                        </td>
                        <td style="text-align: left;" class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">A command syntax error occurred (an error in the -100 range has been generated).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-weight: bold;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">6</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Not Used</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">64</p>
                        </td>
                        <td style="text-align: left;" class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">0 is returned.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-weight: bold;text-align: center;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">7</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">Power On</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">128</p>
                        </td>
                        <td style="text-align: left;" class="TableStyle-RegTable-BodyA-Column1-Body1">
                            <p class="TableBody">Power has been cycled since the last time the event register was read or cleared.</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h2 style="font-size: 14px;">Status Byte Register</h2>
            <p><a name="StatusByteRegister"></a>The following table describes the Status Byte Register. <br /><br /></p>
            <table cellspacing="0" style="margin-left: 0;margin-right: auto;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableHead" style="text-align: center;">Bit Number</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableHead">Bit Name</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableHead" style="text-align: center;">Decimal Value</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                            <p class="TableHead">Definition</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-weight: bold;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">0</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Not Used</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>(Reserved for future use)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-weight: bold;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">1</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Not Used</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>(Reserved for future use)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-weight: bold;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">2</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Error Queue</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">One or more errors have been stored in the Error Queue. Use <a href="SYSTem_General%20Commands.htm#ERR">SYSTem:ERRor?</a> to read and delete errors.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-weight: bold;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">3</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Questionable Data Summary</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">One or more bits are set in the Questionable Data Register (bits must be enabled, see <a href="STATus_Subsystem.htm#QUES-ENAB">STATus:QUEStionable:ENABle</a>).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-weight: bold;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">4</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Message Available</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">16</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Data is available in the instrument's output buffer.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-weight: bold;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">5</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Standard Event Summary</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">32</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">One or more bits are set in the Standard Event Register (bits must be enabled, see <a href="#ESE">*ESE</a>).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-weight: bold;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">6</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Master Summary</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">64</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">One or more bits are set in the Status Byte Register and may generate a Request for Service (RQS). Bits must be enabled using <a href="#SRE">*SRE</a>.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-weight: bold;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">7</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">Standard Operation Summary</p>
                        </td>
                        <td style="text-align: center;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">128</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                            <p class="TableBody">One or more bits are set in the Standard Operation Register (bits must be enabled, see <a href="STATus_Subsystem.htm#OPER-ENAB">STATus:OPERation:ENABle</a>).</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <p>&#160;</p>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor243"></a><a name="CAL"></a>*CAL?</h2>
            <p><i>Calibration Query</i>. Peforms autocalibration (autocal) and returns the result.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+0 (no error) +1 (cal error)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Perform autocalibration, return result:<br /><br />*CAL?<br /></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <ul>
            <li class="IndentTight" value="1">Autocalibration takes just a few seconds to complete. </li>
            <li class="IndentTight" value="2">Autocalibration compensates for drift caused by time and temperature change in DC voltage and resistance measurements, and adjusts some aspects of other measurement functions.</li>
            <li class="IndentTight" value="3">Following the autocalibration, the instrument returns to the instrument state that existed before the autocalibration.</li>
        </ul>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor244"></a><a name="CLS"></a>*CLS</h2>
            <p><i>Clear Status Command</i>. Clears the event registers in all register groups. Also clears the error queue.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Clear event register bits and error queue:<br /><br />*CLS<br /></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor245"></a><a name="ESE"></a>*ESE  &lt;<i>enable_value</i>&gt;<br />*ESE?</h2>
            <p><i>Event Status Enable Command and Query</i>. Enables bits in the enable register for the <a href="#StandardEventRegister">Standard Event Register</a> group. The selected bits are then reported to bit 5 of the Status Byte Register. An enable register defines which bits in the event register will be reported to the Status Byte register group. You can write to or read from an enable register.</p>
            <table cellspacing="0" class="Indented">
                <col style="width: 85px;" />
                <col />
                <tr>
                    <td>
                        <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                    </td>
                    <td>
                        <p class="TableBody">For more information on the SCPI Status System, see <a href="STATus_Subsystem.htm">Status Subsystem Introduction</a>.</p>
                    </td>
                </tr>
            </table>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>Decimal sum of the bits in the register, default 0. For example, to enable bit 2 (value 4), bit 3 (value 8), and bit 7 (value 128), the decimal sum would be 140 (4 + 8 + 128). Default: 0.</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+48</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Configure 100 DC voltage measurements and enable the generation of an SRQ when the measurements complete:<br /><br />*CLS<br />*ESE 1<br />*SRE 32<br />CONF:VOLT:DC<br />SAMP:COUN 100<br />INIT<br />*OPC</td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">Use <a href="#PSC">*PSC</a> to control whether the Standard Event enable register is cleared at power on. For example, *PSC 0 preserves the enable register contents through power cycles.</li>
                <li class="IndentTight" value="2"><a href="#CLS">*CLS</a> clears the event register, but not the enable register.</li>
            </ul>
            <ul>
                <li class="IndentTight" value="1">The &lt;<i>enable</i>&gt; setting is nonvolatile; it does not change after a Factory Reset (<a href="#RST">*RST</a>) , Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>), Status Preset (<a href="STATus_Subsystem.htm#PRES">STATus:PRESet</a>) or Clear Status (<a href="#CLS">*CLS</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor246"></a><a name="ESR"></a>*ESR?</h2>
            <p><i>Standard Event Status Register Query</i>. Queries the event register for the <a href="#StandardEventRegister">Standard Event Register</a> group. </p>
            <p>An event register is a read-only register that latches events from the condition register. While an event bit is set, subsequent events corresponding to that bit are ignored.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+24</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Read the event register (bits 3 and 4 are set):<br /><br />*ESR?<br /></p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">In order to be reported to the Status Byte Register, the corresponding bits in the enable register must be enabled by <a href="#ESE">*ESE</a>.</li>
                <li class="IndentTight" value="2">Any or all conditions can be reported to the Standard Event summary bit through the enable register. To set the enable register mask, write a decimal value to the register using <a href="#ESE">*ESE</a>.</li>
                <li class="IndentTight" value="3">Once a bit is set, it remains set until cleared by reading the event register or by sending <a href="#CLS">*CLS</a> (clear status).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor247"></a><a name="IDN"></a>*IDN?</h2>
            <p><i>Identification Query</i>. Returns the instrument’s identification string.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(see below)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Return the instrument's identification string:<br /><br />*IDN?<br /></td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1"><b>For firmware revisions prior to 2.0</b>, the identification string contains these four comma separated fields:<br /><br />Manufacturer name, Model number, Serial number, Revision code<br /><br />If <a href="SYSTem_General%20Commands.htm#IDEN">SYSTem:IDENtify DEFault</a> is set, the returned string has the following format:<br /><br /> Agilent Technologies,34460A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b><br /> Agilent Technologies,34461A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b><br /><br /> If <a href="SYSTem_General%20Commands.htm#IDEN">SYSTem:IDENtify HP34401A</a> is set, the returned string has the following format:<br /><br /> HEWLETT-PACKARD,34401A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b><br /><br />Where:<br /><b>h.</b> - Hardware revision<br /><b>ff.ff</b> - Main firmware revision<br /><b>pp.pp</b> - Front panel firmware revision<br /><b>mm.mm</b> - Measurement board firmware revision<br /><b>gg.gg</b> - Measurement board FPGA revision<br /><b>bb</b> - Measurement board revision<br /><b>fp</b> - Front panel board revision<br /><br /></li>
            </ul>
        </div>
        <div>
            <ul>
                <li class="IndentTight" value="1"><b>For firmware revision 2.0 and later</b>, the identification string contains these four comma separated fields:<br /><br />Manufacturer name, Model number, Serial number, Revision code<br /><br />If <a href="SYSTem_General%20Commands.htm#IDEN">SYSTem:IDENtify DEFault</a> is set, the returned string has the following format: <br /><br />Keysight Technologies,34460A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b> <br />Keysight Technologies,34461A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b> <br />Keysight Technologies,34465A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b> <br />Keysight Technologies,34470A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b><br /><br />If <a href="SYSTem_General%20Commands.htm#IDEN">SYSTem:IDENtify AT34460A or AT34461A</a> is set, the returned string has the following format (34460A or 34461A only): <br /><br />Agilent Technologies,34460A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b><br />Agilent Technologies,34461A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b><br /><br />If <a href="SYSTem_General%20Commands.htm#IDEN">SYSTem:IDENtify HP34401A</a> is set, the returned string has the following format: <br /><br />HEWLETT-PACKARD,34401A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b><br /><br />If <a href="SYSTem_General%20Commands.htm#IDEN">SYSTem:IDENtify AT34410A or AT34411A</a> is set, the returned string has the following format (34465A or 34470A only): <br /><br />Agilent Technologies,34410A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b> <br />Agilent Technologies,34411A,&lt;Serial Number&gt;,<b>h.ff.ff-pp.pp-mm.mm-gg.gg-bb-fp</b><br style="font-weight: bold;" /><br />Where:<br /><b>h.</b> - Hardware revision<br /><b>ff.ff</b> - Main firmware revision<br /><b>pp.pp</b> - Front panel firmware revision<br /><b>mm.mm</b> - Measurement board firmware revision<br /><b>gg.gg</b> - Measurement board FPGA revision<br /><b>bb</b> - Measurement board revision<br /><b>fp</b> - Front panel board revision</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor248"></a><a name="LRN"></a>*LRN?</h2>
            <p>Returns an ASCII string of all of the commands required to put the instrument into its current state.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">An ASCII string of SCPI commands, delimited with semicolons (";") between commands.
</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Return the learn string:<br /><br />*LRN?<br /></td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Some parameters can be set with either [SENSe:]FREQuency or [SENSe:]PERiod versions of the same command. The *LRN string  always returns the FREQuency version of the command, even if the parameter was set via the PERiod version. Similarly, parameters that can be set with RESistance or FRESistance versions of the same command always return the FRESistance version.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor249"></a><a name="OPC"></a>*OPC</h2>
            <p>Sets "Operation Complete" (bit 0) in the Standard Event register at the completion of the current operation.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure 100 DC voltage measurements and enable the generation of an SRQ when the measurements complete:<br /><br />*CLS<br />*ESE 1<br />*SRE 32<br />CONF:VOLT:DC<br />SAMP:COUN 100<br />INIT<br />*OPC<br /></p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">Other commands may be executed before Operation Complete bit is set.</li>
                <li class="IndentTight" value="2"><a name="kanchor250"></a>The difference between *OPC and *OPC? is that*OPC sets a status bit when the operation completes, and *OPC? outputs "1" when the operation completes.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor251"></a><a name="OPCQuest"></a>*OPC?</h2>
            <p>Returns 1 to the output buffer after all pending commands complete. Other commands cannot be executed until this command completes.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">1</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure 100 DC voltage measurements and return "1" when the measurements complete:<br /><br />CONF:VOLT:DC<br />SAMP:COUN 100<br />INIT<br />*OPC?</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">Use this command to synchronize your application with the instrument.</li>
                <li class="IndentTight" value="2"><a name="kanchor252"></a>The difference between *OPC and *OPC? is that*OPC sets a status bit when the operation completes, and *OPC? outputs "1" when the operation completes.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor253"></a><a name="OPT"></a>*OPT?</h2>
            <p>Returns a string identifying any installed options.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(see below)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Return the installed options:<br /><br />*OPT?</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">This query returns a string with the following format:<br /><br />34460A: {GPB|0},{LAN|0},{SEC|0}<br />34461A: {GPB|0},{SEC|0}<br />34465A/70A: {GPB|0},{SEC|0},{DIG|0},{MEM|0}<br /><br />A 0 is returned for options that are not installed. For example, a 34461A with only GPIB installed  returns GPB,0. A 34460A with only GPB and SEC installed returns GPB,0,SEC.</li>
                <li class="IndentTight" value="2">Options vary by model, as <a href="../__A_Preliminary%20Information/02%20-%20Models%20and%20Options.htm">shown here</a>.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor254"></a><a name="kanchor255"></a><a name="PSC"></a>*PSC  {0|1}<br />*PSC?</h2>
            <p><i><a name="kanchor256"></a>Power-On Status Clear</i>. Enables (1) or disables (0) the clearing of certain enable registers at power on:</p>
            <ul>
                <li class="IndentTight" value="1">Questionable Data Register (<a href="STATus_Subsystem.htm#QUES-ENAB">STATus:QUEStionable:ENABle</a>)</li>
                <li class="IndentTight" value="2">Standard Operation Register (<a href="STATus_Subsystem.htm#OPER-ENAB">STATus:OPERation:ENABle</a>)</li>
                <li class="IndentTight" value="3">Status Byte Condition Register (<a href="#SRE">*SRE</a>)</li>
                <li class="IndentTight" value="4">Standard Event Enable Register (<a href="#ESE">*ESE</a>)</li>
            </ul>
            <table cellspacing="0" class="Indented">
                <col style="width: 85px;" />
                <col />
                <tr>
                    <td>
                        <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                    </td>
                    <td>
                        <p class="TableBody">The <a href="#PSC">*PSC</a> command does not affect the clearing of the condition or event registers, just the enable registers. For more information on the SCPI Status System, see <a href="STATus_Subsystem.htm">Status Subsystem Introduction</a>.</p>
                    </td>
                </tr>
            </table>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {0|1}. Default: 1</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0 or 1</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Disable power-on clearing of affected registers:<br /><br />*PSC 0<br /></p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor257"></a><a name="RCL"></a>*RCL  {0|1|2|3|4}<br /><a name="kanchor258"></a><a name="SAV"></a>*SAV  {0|1|2|3|4}</h2>
            <p>Stores the current instrument state to, or recalls the instrument state from, the state file <i>STATE_&lt;n&gt;.sta</i> in the root folder of the internal flash file system, where &lt;<i>n</i>&gt; is the number specified.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {0|1|2|3|4}</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2"> Store the instrument state to the state file STATE_1.sta in the root folder of the internal flash file system:<br /><br />*SAV 1<br /></td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">*SAV &lt;<i>n</i>&gt; is equivalent to <a href="MMEMory_STATe_PREF.htm#STOR-STAT">MMEMory:STORe:STATe</a> "INT:\STATE_<i>n</i>.sta".</li>
                <li class="IndentTight" value="2">*RCL &lt;<i>n</i>&gt; is equivalent to <a href="MMEMory_STATe_PREF.htm#LOAD-STAT">MMEMory:LOAD:STATe</a> "INT:\STATE_<i>n</i>.sta".</li>
                <li class="IndentTight" value="3">The state file created by *SAV 0, called STATE_0.sta, resides in the root folder of the internal flash file system. It is overwritten with the power-down state of the instrument when power is cycled.</li>
                <li class="IndentTight" value="4">The instrument state enable settings are stored in nonvolatile memory. They do not change when power has been off, after a Factory Reset (<a href="#RST">*RST</a>) or after an Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor259"></a><a name="RST"></a>*RST</h2>
            <p>Resets instrument to <a href="../_Home_Page/Power-On_and_Reset_State.htm">factory default state</a>. This is similar to <a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>. The difference is that *RST resets the instrument for SCPI operation, and SYSTem:PRESet resets the instrument for front panel operation. As a result, *RST turns the histogram and statistics off, and SYSTem:PRESet turns them on.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Reset the instrument:<br /><br />*RST<br /></td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">Does not affect stored instrument states (see *SAV).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor260"></a><a name="SRE"></a>*SRE &lt;<i>enable_value</i>&gt;<br />*SRE?</h2>
            <p><i>Service Request Enable</i>. Enables bits in the enable register for the <a href="#StatusByteRegister">Status Byte Register</a> group. An enable register defines which bits in the event register will be reported to the Status Byte register group. You can write to or read from an enable register.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Decimal sum of the bits in the register, default 0. For example, to enable bit 2 (value 4), bit 3 (value 8), and bit 7 (value 128), the decimal sum would be 140 (4 + 8 + 128). Default: 0.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+24</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Enable bits 3 and 4 in the enable register:<br /><br />*SRE 24<br /></td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">To enable specific bits, specify the decimal value corresponding to the binary-weighted sum of the bits in the register. The selected bits are summarized in the "Master Summary" bit (bit 6) of the Status Byte Register. If any of the selected bits change from 0 to 1, the instrument generates a Service Request signal.</li>
                <li class="IndentTight" value="2"><a href="#CLS">*CLS</a> clears the event register, but not the enable register. An event register is a read-only register that latches events from the condition register. While an event bit is set, subsequent events corresponding to that bit are ignored.</li>
                <li class="IndentTight" value="3"><a href="#PSC">*PSC</a> (power-on status clear) determines whether Status Byte enable register is cleared at power on. For example, *PSC 0 preserves the enable register contents through power cycles.</li>
                <li class="IndentTight" value="4">The Status Byte enable register is not cleared by <a href="#RST">*RST</a>.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor261"></a><a name="STB"></a>*STB?</h2>
            <p><i>Read Status Byte Query</i>. Queries the condition register for the <a href="#StatusByteRegister">Status Byte Register</a> group and returns a decimal value equal to the binary-weighted sum of all bits set in the register.</p>
            <p>A condition register continuously monitors the state of the instrument. Condition register bits are updated in real time; they are neither latched nor buffered.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+40</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Read condition register (with bits 3 and 5 set):<br />*STB?<br /></td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1"><a name="kanchor262"></a>Similar to a Serial Poll, but processed like any other instrument command. This register is read-only; bits are not cleared when read.</li>
                <li class="IndentTight" value="2"><a name="kanchor263"></a>Returns same result as a Serial Poll, but the "Master Summary" bit (bit 6) is not cleared by <a href="#STB">*STB?</a>.</li>
                <li class="IndentTight" value="3">Power cycle and <a href="#RST">*RST</a> clear all bits in the condition register.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor264"></a><a name="TRG"></a>*TRG</h2>
            <p>Triggers the instrument if <a href="TRIGger_Subsystem.htm#SOURce">TRIGger:SOURce BUS</a> is selected.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Return five DC voltage measurements, using a software trigger to start the measurements:</p>
                            <p colspan="2">CONF:VOLT:DC<br />SAMP:COUN 5<br />TRIG:SOUR BUS<br />INIT<br />*TRG<br />FETCH?</p>
                            <p colspan="2">Typical Response:+1.00520000E+01, … (5 measurements) <br /></p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">After setting the trigger source, you must send <a href="INITiate_IMMediate.htm">INITiate</a> to place the DMM in the "wait-for-trigger" state. The *TRG command is not accepted unless the DMM is in the "wait-for-trigger" state.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor265"></a><a name="TST"></a>*TST?</h2>
            <p>Performs a basic self-test of the instrument and returns a pass/fail indication. The <a href="TEST_ALL_.htm">TEST:ALL?</a> self-test is more comprehensive than the <a href="#TST">*TST?</a> self-test.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+0 (pass) or +1 (one or more tests failed)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Perform self-test:<br /><br />*TST?<br /></p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The self-test takes just a few seconds to complete. </li>
                <li class="IndentTight" value="2">If one or more tests fail, the query returns +1 and stores an error in the error queue. For a complete listing of the error messages related to self-test failures, see <a href="SCPI_Error_Messages.htm#Licensing_SelfTest_Errors">Self-test Error Messages</a>.</li>
                <li class="IndentTight" value="3">Following the test, the instrument returns to the instrument state that existed before the self-test.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor266"></a><a name="WAI"></a>*WAI</h2>
            <p>Configures the instrument's output buffer to wait for all pending operations to complete before executing any additional commands over the interface.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Wait until all pending operations complete:<br /><br />*WAI<br /></p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Configuration changes and measurements are considered pending operations. Therefore, *WAI  causes these changes to occur and complete.</li>
            </ul>
        </div>
        
    </body>
</html>