<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:conditions="Primary.TorreysP" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>MEASure Subsystem</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor275"></a>MEASure Subsystem</h1>
        <p>The MEASure queries are the easiest way to program measurements because they always use default measurement parameters. You set the function, range, and resolution in one command, but you cannot change other parameters from their default values. The results are sent directly to the instrument's output buffer.</p>
        <table cellspacing="0" class="TableStyle-NoteTable" style="margin-left: 0;margin-right: auto;mc-table-style: url('../NoteTable.css');">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tr>
                <td class="TableStyle-NoteTable-BodyH-Column1-">
                    <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                </td>
                <td class="TableStyle-NoteTable-BodyG-Column1-">
                    <p class="TableBody">A MEASure query is functionally equivalent to sending CONFigure followed immediately by <a href="READ_.htm">READ?</a>. The difference is that CONFigure commands allow you to change parameters between the CONFigure and the READ?</p>
                </td>
            </tr>
        </table>
        <h2 style="font-size: 14px;"><a name="kanchor276"></a>Command Summary</h2>
        <p><a href="#CAPacitance">MEASure:CAPacitance?</a>
        </p>
        <p><a href="#CONT">MEASure:CONTinuity?</a>
        </p>
        <p><a title="]" href="#CURR-ACDC" alt="]">MEASure:CURRent:{AC|DC}?</a>
        </p>
        <p><a href="#DIODe">MEASure:DIODe?</a>
        </p>
        <p><a href="#FREQ">MEASure:{FREQuency|PERiod}?</a>
        </p>
        <p><a href="#RES-FRES">MEASure:{RESistance|FRESistance}?</a>
        </p>
        <p><a href="#TEMP">MEASure:TEMPerature?</a>
        </p>
        <p><a href="#VOLT-ACDC">MEASure[:VOLTage]:{AC|DC}?</a>
        </p>
        <p><a href="#VOLT-DC-RATio">MEASure[:VOLTage][:DC]:RATio?</a>
        </p>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor277"></a><a name="Default_meas_commands"></a>Default Settings for MEASure?</h2>
            <p>With the MEASure? queries, you can select the function, range and resolution in one command. All other parameters are set to their default values (below).</p>
            <table cellspacing="0" class="TableStyle-RegTable" style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Measurement Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Default Setting</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">AC Input Filter (bandwidth)</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">20 Hz (medium filter)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Autozero</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">OFF if resolution setting results in NPLC &lt; 1<br></br>ON if resolution setting results in NPLC &#8805; 1</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Range</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">AUTO (including voltage range for frequency and period measurements)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Samples per Trigger</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">1 sample</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Trigger Count</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">1 trigger</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Trigger Delay</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Automatic delay</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Trigger Source</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Immediate</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Trigger Slope</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">NEGative</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Math Functions</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Disabled. Other parameters are unchanged.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">Per-function Null State</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                            <p class="TableBody">Disabled</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h2 style="font-size: 14px;">Using the MEASure? Query</h2>
            <p>The following example configures DC voltage measurements, internally triggers the instrument to take a measurement, and reads the measurement. The default range (autorange) and resolution (10 PLC) are used for the measurement.</p>
            <p class="Shaded">MEAS:VOLT:DC?</p>
            <p class="Indented1">Typical Response: +4.23450000E-03</p>
            <p>The following example configures the instrument for 2-wire resistance measurements, triggers the instrument to take a measurement, and reads the measurement. The 1 k&#937; range is selected with 0.1 &#937; resolution.</p>
            <p class="Shaded">MEAS:RES? 1000,0.1</p>
            <p class="Indented1">Typical Response: +3.27150000E+02</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor278"></a><a name="CAPacitance"></a>MEASure:CAPacitance?  [{&lt;<i>range</i>&gt;|AUTO|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]]</h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="CONFigure_Subsystem.htm#Default_conf_commands">default values</a> for capacitance measurements  and immediately triggers a measurement. The results are sent directly to the instrument's output buffer.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>range</i>&gt;: {1 nF|10 nF|100 nF|1 µF|10 µF|100 µF}. Default:  AUTO.</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>resolution</i>&gt;: optional and ignored; fixed at 4½ digits.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure capacitance measurements. Then make and read one measurement:</p>
                            <p colspan="2">MEAS:CAP?<br /></p>
                            <p colspan="2">Typical Response:+3.01534021E-10</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">You can let autoranging select the measurement range, or you can manually select a fixed range. Autoranging conveniently selects the range for each measurement based on the input signal. For fastest measurements, use manual ranging (autoranging may require additional time for range selection).</li>
                <li class="IndentTight" value="2">Autoranging (AUTO or DEFault), will generate an error if you specify a &lt;<i>resolution</i>&gt; because the instrument cannot accurately resolve the integration time (especially if the input continuously changes). If your application requires autoranging, specify DEFault for the &lt;<i>resolution</i>&gt; or omit the &lt;<i>resolution</i>&gt; altogether.</li>
                <li class="IndentTight" value="3">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range. For capacitance measurements only, when autorange is off, the instrument does not report an overload for readings greater than 120% of range.  Overload only occurs when the algorithm times out because the applied capacitance is too large for the algorithm to measure.  If you apply a DC voltage or a short to the input terminals in capacitance measurement mode, the instrument reports an overload.</li>
                <li class="IndentTight" value="4">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor279"></a><a name="CONT"></a>MEASure:CONTinuity?</h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_meas_commands">default values</a> for continuity test and immediately triggers a measurement. The results are sent directly to the instrument's output buffer.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure the instrument for continuity measurements. Then make and read one measurement:</p>
                            <p>
                                <br />MEAS:CONT?</p>
                            <p>Typical Response: +1.32130000E-02</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The range and resolution are fixed at 1 k&#937; for continuity tests (a 2-wire resistance measurement).</li>
                <li class="IndentTight" value="2">The instrument beeps (if the beeper is enabled) for each measurement less than or equal to the continuity threshold (&#8804;10 &#937;), and the actual resistance measurement appears on the display.</li>
                <li class="IndentTight" value="3">From 10 &#937; to 1.2 k&#937;, the instrument displays the actual resistance measurement with no beep. Above 1.2 k&#937;, the instrument displays "OPEN" with no beep.</li>
                <li class="IndentTight" value="4">The <a href="FETCh_.htm">FETCh?</a>, <a href="READ_.htm">READ?</a>, and <a href="#CONT">MEASure:CONTinuity?</a> queries return the measured resistance, regardless of its value.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor280"></a><a name="CURR-ACDC"></a>MEASure:CURRent:{AC|DC}?  [{&lt;<i>range</i>&gt;|AUTO|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]]</h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_meas_commands">default values</a> for AC or DC current measurements and immediately triggers a measurement. The results are sent directly to the instrument's output buffer.</p>
            <br />
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<i>range</i>&gt;: {100 µA|1 mA|10 mA|100 mA|1 A|3 A|10 A}. Default: AUTO (autorange).</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">
                            <p>(none)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>resolution</i>&gt; (AC): optional and ignored; fixed at 6½ digits.<br />&lt;<i>resolution</i>&gt; (DC): See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC. </p>
                            <p>Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC current measurements using the 1 A range. Then make and read one measurement:<br /><br />MEAS:CURR:AC? 1</p>
                            <p colspan="2">Typical Response: +8.54430000E-01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">You can let autoranging select the measurement range, or you can manually select a fixed range. Autoranging conveniently selects the range for each measurement based on the input signal. For fastest measurements, use manual ranging (autoranging may require additional time for range selection).</li>
                <li class="IndentTight" value="2">Autoranging (AUTO or DEFault), will generate an error if you specify a &lt;<i>resolution</i>&gt; because the instrument cannot accurately resolve the integration time (especially if the input continuously changes). If your application requires autoranging, specify DEFault for the &lt;<i>resolution</i>&gt; or omit the &lt;<i>resolution</i>&gt; altogether.</li>
                <li class="IndentTight" value="3">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="4">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor281"></a><a name="DIODe"></a>MEASure:DIODe?</h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_meas_commands">default values</a> for diode test measurements and immediately triggers a measurement. The results are sent directly to the instrument's output buffer.</p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2"> Configure, make, and read a default diode measurement:<br /><br />MEAS:DIOD?</p>
                            <p colspan="2">Typical Response:+1.32130000E-01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The range and resolution are <i>fixed</i> for diode tests: the range is 1 VDC (with a 1 mA current source output).</li>
                <li class="IndentTight" value="2">The voltage is displayed on the front panel if it is between 0 and 5.05 V. The instrument beeps when the signal transitions into the range between 0.3 and 0.8 V (unless beeper is disabled). If the signal exceeds 5.05 V, the front panel shows "OPEN", and the value returned from SCPI is 9.9E37.</li>
                <li class="IndentTight" value="3">The <a href="FETCh_.htm">FETCh?</a>, <a href="READ_.htm">READ?</a>, and <a href="#DIODe">MEASure:DIODe?</a> queries return the measured voltage, regardless of its value.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor282"></a><a name="FREQ"></a>MEASure:{FREQuency|PERiod}?  [{&lt;<i>range</i>&gt;|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]]</h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_meas_commands">default values</a> for frequency or period measurements and immediately triggers a measurement. The results are sent directly to the instrument's output buffer.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>range</i>&gt;: 3 Hz to 300 kHz. Default: 20 Hz. for FREQuency</p>
                            <p>&lt;<i>range</i>&gt;: 3.33 µs to 333.33 ms. Default: 50 ms (PERiod).</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<i>resolution</i>&gt;: See table below.<br />Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure frequency measurements using the default aperture. Then make and read one measurement: <br /><br />MEAS:FREQ?</p>
                            <p>Typical Response:+1.32130000E+03</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The 1 mS aperture applies only to the 34465A and 34470A.</li>
                <li class="IndentTight" value="2">The frequency or period &lt;<i>range</i>&gt; parameter is required only to specify the measurement resolution parameter. It is not necessary to send a new command for each new frequency or period to be measured. The &lt;<i>range</i>&gt; and &lt;<i>resolution</i>&gt; parameters affect the aperture (gate time) as follows:</li>
            </ul>
            <p>
                <table style="mc-table-style: url('../RegTable.css');margin-left: auto;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">Resolution (34460A/61A)</th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">Resolution (34465A/70A)</th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1">Aperture</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">Not Applicable</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">100 ppm × &lt;<i>range</i>&gt;  (MAXimum)</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">1 ms</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">100 ppm × &lt;<i>range</i>&gt; (MAXimum)</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">10 ppm × &lt;<i>range</i>&gt; (DEFault)</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">10 ms</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">10 ppm × &lt;<i>range</i>&gt; (DEFault)</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">1 ppm × &lt;<i>range</i>&gt; </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">100 ms</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">1 ppm × &lt;<i>range</i>&gt; (MINimum)</td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">0.1 ppm × &lt;<i>range</i>&gt; (MINimum)</td>
                            <td class="TableStyle-RegTable-BodyA-Column1-Body1"> 1 s</td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <ul>
                <li class="IndentTight" value="1">The input signal for frequency or period measurements has an <i>AC voltage</i> component. By default, this command uses autorange to select the voltage range.</li>
                <li class="IndentTight" value="2">With no signal applied, 0 is returned.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor283"></a><a name="RES-FRES"></a>MEASure:{RESistance|FRESistance}?  [{&lt;<i>range</i>&gt;|AUTO|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]]<br /></h2>
            <p>Sets all measurement and trigger parameters to their <a href="#Default_meas_commands">default values</a> for 4-wire resistance (FRESistance) or 2-wire (RESistance) measurements, and immediately triggers a measurement. The results are sent directly to the instrument's output buffer.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<i>range</i>&gt;: 100 &#937;, 1 k&#937;, 10 k&#937;, 100 k&#937;, 1 M&#937;, 10 M&#937;, 100 M&#937;, 1 G&#937;, AUTO,or DEFault. Default: AUTO.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>resolution</i>&gt;: See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC. </p>
                            <p>Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure 4-wire resistance measurements using the 100 &#937; range with default resolution. Then make and read one measurement:<br /><br />MEAS:FRES? 100</p>
                            <p>Typical Response:+8.54530000E+01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The 1 G&#937; range applies only to the 34465A and 34470A.</li>
                <li class="IndentTight" value="2">You can let autoranging select the measurement range, or you can manually select a fixed range. Autoranging conveniently selects the range for each measurement based on the input signal. For fastest measurements, use manual ranging (autoranging may require additional time for range selection).</li>
                <li class="IndentTight" value="3">Autoranging (AUTO or DEFault), will generate an error if you specify a &lt;<i>resolution</i>&gt; because the instrument cannot accurately resolve the integration time (especially if the input continuously changes). If your application requires autoranging, specify DEFault for the &lt;<i>resolution</i>&gt; or omit the &lt;<i>resolution</i>&gt; altogether.</li>
                <li class="IndentTight" value="4">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="5">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor284"></a><a name="TEMP"></a>MEASure:TEMPerature?  [{FRTD|RTD|FTHermistor|THERmistor|TCouple|DEFault} [, {&lt;<i>type</i>&gt;|DEFault} [,1 [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]]]]</h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_meas_commands">default values</a> for temperature measurements and immediately triggers a measurement. The results are sent directly to the instrument's output buffer.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>probe_type</i>&gt;: {FRTD|RTD|FTHermistor|THERmistor|TCouple}. Default: FRTD.</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="3">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>type</i>&gt;: 85 (only possible value for RTD/FRTD), 5000 (only possible value for THERmistor/FTHermistor), or E, J, K, N, R, T (TCouple).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>resolution</i>&gt;: See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC. </p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure a 4-wire RTD measurement with default resolution. Then make and read one measurement:<br /><br />MEAS:TEMP? FRTD,85</p>
                            <p>Typical Response:+2.12320000E+01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Thermocouple measurements (TC) apply only to the 34465A and 34470A.</li>
                <li class="IndentTight" value="2">For temperature measurements, the instrument internally selects the range; you cannot select the range to be used. The range ("1" is the only allowed value) is used only in conjunction with resolution to determine NPLC.</li>
                <li class="IndentTight" value="3">The &lt;<i>resolution</i>&gt;parameter only determines the integration time; it does not specify the resolution of the temperature measurement. This parameter is optional; however, if you specify &lt;<i>resolution</i>&gt;, you must also specify "1" as the implied range parameter. For example: <span style="font-family: 'Courier New';"><a name="kanchor285"></a>CONF:TEMP RTD,85,1,0.000001</span> selects the 10 PLC integration time on the 34461A.</li>
                <li class="IndentTight" value="4">To change temperature units, use <a href="UNIT_TEMPerature.htm">UNIT:TEMPerature</a>.</li>
                <li class="IndentTight" value="5">For RTD and thermistor measurements, the instrument autoranges to the correct range for the transducer resistance measurement. For thermocouple measurements, the 100 mV range is selected.</li>
                <li class="IndentTight" value="6">For thermocouple measurements, the internal reference is selected.  See <a href="SENSe_TEMPerature_Subsystem.htm#RJUNtype">SENSe:TEMPerature:TCouple:RJUNction:TYPE</a>.</li>
                <li class="IndentTight" value="7">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor286"></a><a name="VOLT-ACDC"></a>MEASure[:VOLTage]:{AC|DC}?  [{&lt;<i>range</i>&gt;|AUTO|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]]</h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_meas_commands">default values</a> for AC or DC voltage measurements and immediately triggers a measurement. The results are sent directly to the instrument's output buffer.</p>
            <table cellspacing="0" class="Indented">
                <col style="width: 85px;" />
                <col />
                <tr>
                    <td>
                        <p>
                            <img src="../_Graphics_/warning.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Warning" />
                        </p>
                    </td>
                    <td>
                        <p style="font-weight: bold;" class="TableBody">The maximum range parameter (MAX) is 1000 V. However, the SAFETY LIMIT on the front and rear HI/LO input terminals is 750 VAC (rms). The rms voltage is waveform dependent. A sine wave is limited to 750 VAC (rms), but a 1000 Vpk square wave is safe. Connection to AC mains power is further limited to CAT II (300 V). See <a href="../__A_Preliminary%20Information/01%20-%20Safety%20and%20Regulatory%20Information.htm">Safety and Regulatory Information</a> for more information on the safety features and the safe operation of this instrument.</p>
                    </td>
                </tr>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>range</i>&gt;: 100 mV, 1 V, 10 V, 100 V, 1000 V, AUTO (default) or DEFault</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>resolution</i>&gt; (AC): optional and ignored; fixed at 6½ digits.</p>
                            <p>&lt;<i>resolution</i>&gt; (DC): See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC. </p>
                            <p class="TableBody">Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure DC voltage measurements using the 10 V range with 1 mV resolution.Then make and read one measurement:<br /><br />MEAS:VOLT:DC? 10,0.001</p>
                            <p>Typical Response:+8.54530000E+01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">You can let autoranging select the measurement range, or you can manually select a fixed range. Autoranging conveniently selects the range for each measurement based on the input signal. For fastest measurements, use manual ranging (autoranging may require additional time for range selection).</li>
                <li class="IndentTight" value="2">Autoranging (AUTO or DEFault), will generate an error if you specify a &lt;<i>resolution</i>&gt; because the instrument cannot accurately resolve the integration time (especially if the input continuously changes). If your application requires autoranging, specify DEFault for the &lt;<i>resolution</i>&gt; or omit the &lt;<i>resolution</i>&gt; altogether.</li>
                <li class="IndentTight" value="3">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="4">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor287"></a><a name="VOLT-DC-RATio"></a>MEASure[:VOLTage][:DC]:RATio?  [{&lt;<i>range</i>&gt;|AUTO|MIN|MAX|DEF} [, {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}]]</h2>
            <p>Sets all measurement parameters and trigger parameters to their <a href="#Default_meas_commands">default values</a> for DC voltage ratio measurements and immediately triggers a measurement. The results are sent directly to the instrument's output buffer.</p>
            <p><a name="kanchor288"></a><a name="kanchor289"></a> To calculate a ratio, the instrument measures a DC reference voltage applied to the <i>Sense</i> terminal and the DC signal voltage applied to the <i>Input</i> terminals. It then uses the formula:</p>
            <p>&#160;&#160;&#160;&#160;&#160;Ratio = DC signal voltage / DC reference voltage</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>range</i>&gt;: 100 mV, 1 V, 10 V, 100 V, 1000 V, AUTO (default) or DEFault</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" rowspan="2">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">&lt;<i>resolution</i>&gt;: See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC. </p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure DC voltage ratio measurements using the 100 V range with 1 mV resolution. Then make and read one measurement:<br /><br />MEAS:VOLT:DC:RAT? 100,0.001</p>
                            <p>Typical Response:+4.27150000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The <i>Sense</i> terminals have a maximum measurable input of ±12 VDC. Autoranging is automatically selected for reference voltage measurements on the <i>Sense</i> terminals.</li>
                <li class="IndentTight" value="2">The <i>Input LO</i> and <i>Sense LO</i> terminals must have a common reference and cannot have a voltage difference greater than ±2 V.</li>
                <li class="IndentTight" value="3">The specified measurement range applies only to the signal connected to the <i>Input</i> terminals. The signal on the <i>Input</i> terminals can be any DC voltage up to 1,000 V.</li>
                <li class="IndentTight" value="4">For the <i>Input</i> terminals, you can allow the instrument to select the measurement range by autoranging or you can select a fixed range using <i>manual ranging</i>. Autoranging decides which range to use for each measurement based on the input signal. For faster measurements, use manual ranging on each measurement (additional time is required for autoranging to select a range).</li>
                <li class="IndentTight" value="5">Autoranging (AUTO or DEFault), will generate an error if you specify a &lt;<i>resolution</i>&gt; because the instrument cannot accurately resolve the integration time (especially if the input continuously changes). If your application requires autoranging, specify DEFault for the &lt;<i>resolution</i>&gt; or omit the &lt;<i>resolution</i>&gt; altogether.</li>
                <li class="IndentTight" value="6">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="7">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
            </ul>
        </div>
        
    </body>
</html>