<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>MMEMory Subsystem - STATe and PREFerence Files</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor299"></a>MMEMory Subsystem - STATe and PREFerence Files</h1>
        <p>These MMEMory subsystem commands save and load instrument states (state files) and preferred settings for non-volatile parameters (preference files). In general, state files store volatile settings associated with measurements. Preferences are non-volatile parameters associated with the instrument, but not any specific measurement. The following table summarizes what information is in each file.<a name="StatePrefFileTable"></a></p>
        <p>
            <table class="TableStyle-RegTable" style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">State File</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Preference File</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p><b>State Files for the 34460A/61A/65A/70A have this information:</b>
                            </p>
                            <p>Active measurement function</p>
                            <p>Ranges</p>
                            <p>Integration time/resolution (NPLC)</p>
                            <p>Auto range</p>
                            <p>Auto zero</p>
                            <p>Auto impedance (Input Z)</p>
                            <p>AC bandwidth</p>
                            <p>Trigger and sample settings</p>
                            <p>Math settings (enables, null value(s), limits, …)</p>
                            <p>Data threshold for status bit</p>
                            <p>VM Comp slope (Voltmeter Complete)</p>
                            <p>Temperature units</p>
                            <p>Default file system directory</p>
                            <p>Display selection and settings (numeric, meter, histogram, trend chart, …)</p>
                            <p>Numeric front panel digit masking</p>
                            <p>DBM reference resistance</p>
                            <p><b>State Files for the 34465A/70A have this additional information:</b>
                            </p>
                            <p>Binary/ASCII data format and byte order</p>
                            <p>Trend chart and histogram display settings</p>
                            <p>Data Log and Digitize mode settings</p>
                            <p>Temperature probe settings</p>
                            <p>Thermocouple reference junction offset adjustment</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                            <p><b>Preference Files for the 34460A/61A/65A/70A have this information:</b>
                            </p>
                            <p>I/O enables, addresses, settings; mDNS settings</p>
                            <p>Display brightness</p>
                            <p>Screen saver enable, brightness</p>
                            <p>Numeric separator (comma, space, none) and decimal point symbol</p>
                            <p>Beeper and key click enable</p>
                            <p>Help language</p>
                            <p>Power-on status clear enable, status enables, transition filters</p>
                            <p>Power-on state (*RST, user-defined, last)</p>
                            <p>SCPI ID (string returned by *IDN)</p>
                            <p>Power-on message text</p>
                            <p>Color Scheme (A/B)</p>
                            <p>Label enable, text</p>
                            <p><b>Preference Files for the 34465A/70A have this additional information:</b>
                            </p>
                            <p>Data Log mode file format settings</p>
                            <p>Thermocouple reference junction offset adjustment</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>The MMEMory subsystem also includes two other types of commands:</p>
        <p class="IndentTight"><a href="MMEMory_Subsystem.htm">General Purpose File Management</a>
        </p>
        <p class="IndentTight"><a href="MMEMory_Data_Transfer.htm">Data Transfer</a>
        </p>
        <h2 style="font-size: 14px;">Command Summary</h2>
        <p><a href="#LOAD-PREF">MMEMory:LOAD:PREFerences</a>
        </p>
        <p><a href="#STOR-PREF">MMEMory:STORe:PREFerences</a>
        </p>
        <p><a href="#LOAD-STAT">MMEMory:LOAD:STATe</a>
        </p>
        <p><a href="#STOR-STAT">MMEMory:STORe:STATe</a>
        </p>
        <p><a href="#STAT-REC-AUTO">MMEMory:STATe:RECall:AUTO</a>
            <br />
        </p>
        <p><a href="#STAT-REC-SELect">MMEMory:STATe:RECall:SELect</a>
            <br />
        </p>
        <p><a href="#STAT-VALid">MMEMory:STATe:VALid?</a>
        </p>
        <div>
            <h2 style="font-size: 14px;">Folder and file formats</h2>
            <p>Many MMEMory commands refer to folders and files. These have specific structures, described below.</p>
            <h3><a name="Valid-Folder-Format"></a>Format for a &lt;<i>folder</i>&gt;</h3>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">The format for &lt;<i>folder</i>&gt; is "[[&lt;<i>drive</i>&gt;:]&lt;<i>path</i>&gt;]", where &lt;<i>drive</i>&gt; can be INTernal or USB, and &lt;<i>path</i>&gt; is a folder path, and &lt;<i>filespec</i>&gt; specifies a subset of files.</li>
                <li class="IndentTight" value="2">INTernal specifies the internal flash file system. USB specifies a front panel USB storage device.</li>
                <li class="IndentTight" value="3">If &lt;<i>drive</i>&gt; is specified, &lt;<i>path</i>&gt; is interpreted as an absolute folder path.  Absolute paths begin with "\" or "/" and start at the root folder of &lt;<i>drive</i>&gt;.</li>
                <li class="IndentTight" value="4">If &lt;<i>drive</i>&gt; is omitted, &lt;<i>path</i>&gt; is relative to the folder specified by <a href="MMEMory_Subsystem.htm#CDIRectory">MMEMory:CDIRectory</a>. Relative paths must NOT begin with \ or /.</li>
                <li class="IndentTight" value="5">Folder and file names cannot contain the following characters: \ / : * ? " &lt; &gt; |</li>
                <li class="IndentTight" value="6">The &lt;<i>folder</i>&gt; parameter cannot exceed 240 characters.</li>
                <li class="IndentTight" value="7">The specified folder must exist and cannot be marked as hidden or system. The exception is <a href="MMEMory_Subsystem.htm#MDIRectory">MMEMory:MDIRectory</a>, which creates a folder. For MMEMory:MDIRectory, all folder levels above the new one must exist.</li>
            </ul>
            <h3><a name="Valid-File-Format"></a>Format for a &lt;<i>file</i>&gt;</h3>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">The format for a file name is "[[&lt;<i>drive</i>&gt;:]&lt;<i>path</i>&gt;]&lt;<i>file_name</i>&gt;", where &lt;<i>drive</i>&gt; can be INTernal or USB, and &lt;<i>path</i>&gt;is a folder path.</li>
                <li class="IndentTight" value="2">INTernal specifies the internal flash file system. USB specifies a front panel USB storage device.</li>
                <li class="IndentTight" value="3">If &lt;<i>drive</i>&gt; is specified, &lt;<i>path</i>&gt; is interpreted as an absolute folder path.  Absolute paths begin with "\" or "/" and start at the root folder of &lt;<i>drive</i>&gt;.</li>
                <li class="IndentTight" value="4">If &lt;<i>drive</i>&gt; is omitted, &lt;<i>path</i>&gt; is relative to the folder specified by <a href="MMEMory_Subsystem.htm#CDIRectory">MMEMory:CDIRectory</a>. Relative paths must NOT begin with \ or /.</li>
                <li class="IndentTight" value="5">Folder and file names cannot contain the following characters: \ / : * ? " &lt; &gt; |</li>
                <li class="IndentTight" value="6">The combination of folder and file name cannot exceed 240 characters.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;">Mass Memory (MMEMory) and State Storage</h2>
            <p>States saved by the front panel can be accessed from remote, and vice versa. For example, configure the instrument as desired and insert a USB drive into the front panel. Then enter the following commands. If you do not have a USB drive change "USB:\" to "INT:\" to use the instrument's internal flash drive instead.</p>
            <p class="Shaded">MMEMory:CDIRectory "USB:\"<br />MMEMory:MDIRectory "States"<br />MMEMory:STORe:STATE "USB:\States\State1"</p>
            <p class="IndentTight">To return to this state at any time:</p>
            <p class="Shaded">MMEMory:LOAD:STATE "USB:\States\State1"</p>
            <p class="IndentTight">You can also recall a state file from the front panel by pressing <b>[Utility] &gt; Store/Recall</b>.</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor300"></a><a name="LOAD-PREF"></a>MMEMory:LOAD:PREFerences  &lt;<i>file</i>&gt; <br /><a name="kanchor301"></a><a name="STOR-PREF"></a>MMEMory:STORe:PREFerences  &lt;<i>file</i>&gt;</h2>
            <p><b>LOAD:</b> Reboots the instrument and loads the nonvolatile I/O settings and user preferences from a file. The specified file cannot be empty or marked as hidden or system. <br /><b>STORE:</b> Stores nonvolatile I/O settings and user preferences to a file. If the destination file exists, it will be overwritten, unless marked as hidden or system.<br /></p>
            <table cellspacing="0" class="Indented" style="margin-left: 0;margin-right: auto;">
                <col />
                <col />
                <tr>
                    <td>
                        <p>
                            <img src="../_Graphics_/caution.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Caution" />
                        </p>
                    </td>
                    <td>
                        <p class="TableBody">When loading a preferences file that specifies a static IP address, be careful that this does not result in two instruments with the same IP address on your LAN. This could cause LAN configuration errors on both instruments.</p>
                    </td>
                </tr>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Any valid file name<br />The .prf file extension is optional. If you do not include this extension, the instrument firmware will automatically append it.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>(none)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Stores the current nonvolatile I/O settings and user preferences into the specified file:<br /><br />MMEM:STOR:PREF "INT:\MyPreferences"</p>
                            <p colspan="2">Load nonvolatile I/O settings and user preferences from the specified file:<br /><br />MMEM:LOAD:PREF "INT:\MyPreferences"</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">See the <a href="#StatePrefFileTable">State File/Preferences File table</a> for a listing of the information contained in each file. </li>
                <li class="IndentTight" value="2">The specified folder must exist and cannot be marked as hidden or system.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor302"></a><a name="LOAD-STAT"></a>MMEMory:LOAD:STATe  &lt;<i>filename</i>&gt; <br /><a name="kanchor303"></a><a name="STOR-STAT"></a>MMEMory:STORe:STATe  &lt;<i>filename</i>&gt;</h2>
            <p>Loads an instrument state from a state file or saves the current instrument state to a state file. The file name optionally includes the folder name and the .sta file extension. If you do not include this extension, the instrument firmware will automatically append it.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Any valid file name</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>(none)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Store the current instrument state to the specified state file in the root directory of the internal flash file system:<br /><br />MMEM:STOR:STAT "INT:\MySetup"<br /><br />Load the instrument state from MySetup.sta saved by the previous command:<br /><br />MMEM:LOAD:STAT "INT:\MySetup.sta"</td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">See the <a href="#StatePrefFileTable">State File/Preferences File table</a> for a listing of the information contained in each file. </li>
                <li class="IndentTight" value="2">The specified folder must exist and cannot be marked as hidden or system.</li>
                <li class="IndentTight" value="3">The specified file cannot be empty or marked as hidden or system.</li>
                <li class="IndentTight" value="4">The state file created by *SAV 0, called STATE_0.sta, resides in the root folder of the internal flash file system. It is overwritten with the power-down state of the instrument when power is cycled.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor304"></a><a name="STAT-REC-AUTO"></a>MMEMory:STATe:RECall:AUTO  {ON|1|OFF|0}<br />MMEMory:STATe:RECall:AUTO?</h2>
            <p>Disables or enables the automatic recall of a specific stored instrument state at power-on. Specify ON to automatically recall the power-down state file (STATE_0 in the root folder of the internal flash file system) or a user-specified state file (MMEMory:STATe:RECall:SELect). Select "OFF" to issue a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) at power-on.</p>
            <table style="margin-left: 0;margin-right: auto;caption-side: top;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: ON.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td colspan="2" class="TableStyle-RegTable-BodyA-Column1-Body1">
                            <p colspan="2">Select the power-down state to be used at power-on.<br></br>MMEM:STAT:REC:SEL "INT:\STATE_0"<br></br><a name="kanchor305"></a>MMEM:STAT:REC:AUTO ON</p>
                            <p colspan="2">Save the current state into a file in the root directory of the internal flash file system and load it at power-on:<br />MMEM:STOR:STAT "INT:\MyVoltMeas"<br />MMEM:STAT:REC:SEL "INT:\MyVoltMeas"<br />MMEM:STAT:REC:AUTO ON</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">When shipped from the factory, the instrument is configured to automatically recall the power-down state file when power is restored.</li>
                <li class="IndentTight" value="2">This setting is non-volatile; it is not changed by power cycling, a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), or an Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor306"></a><a name="STAT-REC-SELect"></a>MMEMory:STATe:RECall:SELect  &lt;<i>file</i>&gt;<br />MMEMory:STATe:RECall:SELect?</h2>
            <p>Selects which instrument state to use at power-on if the automatic recall mode is enabled (<a href="#STAT-REC-AUTO">MMEMory:STATe:RECall:AUTO ON</a>). If the automatic recall mode is disabled (<a href="#STAT-REC-AUTO">MMEMory:STATe:RECall:AUTO OFF</a>), a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) is issued at power-on.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Any valid file name</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">"INT:\MyVoltMeas"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Select the power-down state to be used at power-on.<br></br>MMEM:STAT:REC:SEL "INT:\STATE_0"<br></br><a name="kanchor307"></a>MMEM:STAT:REC:AUTO ON</p>
                            <p colspan="2">Save the current state into a file in the root directory of the internal flash file system and load it at power-on:<br />MMEM:STOR:STAT "INT:\MyVoltMeas"<br />MMEM:STAT:REC:SEL "INT:\MyVoltMeas"<br />MMEM:STAT:REC:AUTO ON</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The specified folder must exist and cannot be marked as hidden or system.</li>
                <li class="IndentTight" value="2">The state file created by *SAV 0, called STATE_0.sta, resides in the root folder of the internal flash file system. It is overwritten with the power-down state of the instrument when power is cycled.</li>
                <li class="IndentTight" value="3">When shipped from the factory, the instrument is configured to automatically recall the power-down state file when power is restored.</li>
                <li class="IndentTight" value="4">This setting is non-volatile; it is not changed by power cycling, a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), or an Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor308"></a><a name="STAT-VALid"></a>MMEMory:STATe:VALid?  &lt;<i>file</i>&gt;</h2>
            <p>Returns 1 if the specified state file exists and contains a valid state file. Returns 0 otherwise.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Any valid file name</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">1</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Return the status of MyState.sta in the root folder of the internal flash file system.</p>
                            <p>MMEM:STAT:VAL? "INT:\MyState.sta"</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The specified folder must exist and cannot be marked as hidden or system.</li>
                <li class="IndentTight" value="2">The specified file cannot be empty or marked as hidden or system.</li>
                <li class="IndentTight" value="3">Use this query before sending <a href="IEEE-488_Common_Commands.htm#RCL">*RCL</a> or <a href="#LOAD-STAT">MMEMory:LOAD:STATe</a> to determine whether a state has been stored in the file.</li>
            </ul>
        </div>
        
    </body>
</html>