<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>MMEMory Subsystem - General Purpose File Management</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor290"></a>MMEMory Subsystem - General Purpose File Management</h1>
        <p>The MMEMory subsystem's general purpose file management commands are listed below. The MMEMory subsystem also includes two other types of commands:</p>
        <p class="IndentTight"><a href="MMEMory_STATe_PREF.htm">STATe and PREFerence File Management</a>
        </p>
        <p class="IndentTight"><a href="MMEMory_Data_Transfer.htm">Data Transfer</a>
        </p>
        <h2 style="font-size: 14px;">Commands and Queries</h2>
        <p><a href="#CATalog">MMEMory:CATalog[:ALL]?</a>
        </p>
        <p><a href="#CDIRectory">MMEMory:CDIRectory</a>
            <br />
        </p>
        <p><a href="#COPY">MMEMory:COPY</a>
        </p>
        <p><a href="#DELete">MMEMory:DELete</a>
        </p>
        <p><a href="#MDIRectory">MMEMory:MDIRectory</a>
        </p>
        <p><a href="#MOVE">MMEMory:MOVE</a>
        </p>
        <p><a href="#RDIRectory">MMEMory:RDIRectory</a>
        </p>
        <div>
            <h2 style="font-size: 14px;">Folder and file formats</h2>
            <p>Many MMEMory commands refer to folders and files. These have specific structures, described below.</p>
            <h3><a name="Valid-Folder-Format"></a>Format for a &lt;<i>folder</i>&gt;</h3>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">The format for &lt;<i>folder</i>&gt; is "[[&lt;<i>drive</i>&gt;:]&lt;<i>path</i>&gt;]", where &lt;<i>drive</i>&gt; can be INTernal or USB, and &lt;<i>path</i>&gt; is a folder path, and &lt;<i>filespec</i>&gt; specifies a subset of files.</li>
                <li class="IndentTight" value="2">INTernal specifies the internal flash file system. USB specifies a front panel USB storage device.</li>
                <li class="IndentTight" value="3">If &lt;<i>drive</i>&gt; is specified, &lt;<i>path</i>&gt; is interpreted as an absolute folder path. Absolute paths begin with "\" or "/" and start at the root folder of &lt;<i>drive</i>&gt;.</li>
                <li class="IndentTight" value="4">If &lt;<i>drive</i>&gt; is omitted, &lt;<i>path</i>&gt; is relative to the folder specified by <a href="#CDIRectory">MMEMory:CDIRectory</a>. Relative paths must NOT begin with \ or /.</li>
                <li class="IndentTight" value="5">Folder and file names cannot contain the following characters: \ / : * ? " &lt; &gt; |</li>
                <li class="IndentTight" value="6">The &lt;<i>folder</i>&gt; parameter cannot exceed 240 characters.</li>
                <li class="IndentTight" value="7">The specified folder must exist and cannot be marked as hidden or system. The exception is <a href="#MDIRectory">MMEMory:MDIRectory</a>, which creates a folder. For MMEMory:MDIRectory, all folder levels above the new one must exist.</li>
            </ul>
            <h3><a name="Valid-File-Format"></a>Format for a &lt;<i>file</i>&gt;</h3>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">The format for a file name is "[[&lt;<i>drive</i>&gt;:]&lt;<i>path</i>&gt;]&lt;<i>file_name</i>&gt;", where &lt;<i>drive</i>&gt; can be INTernal or USB, and &lt;<i>path</i>&gt;is a folder path.</li>
                <li class="IndentTight" value="2">INTernal specifies the internal flash file system. USB specifies a front panel USB storage device.</li>
                <li class="IndentTight" value="3">If &lt;<i>drive</i>&gt; is specified, &lt;<i>path</i>&gt; is interpreted as an absolute folder path. Absolute paths begin with "\" or "/" and start at the root folder of &lt;<i>drive</i>&gt;.</li>
                <li class="IndentTight" value="4">If &lt;<i>drive</i>&gt; is omitted, &lt;<i>path</i>&gt; is relative to the folder specified by <a href="#CDIRectory">MMEMory:CDIRectory</a>. Relative paths must NOT begin with \ or /.</li>
                <li class="IndentTight" value="5">Folder and file names cannot contain the following characters: \ / : * ? " &lt; &gt; |</li>
                <li class="IndentTight" value="6">The combination of folder and file name cannot exceed 240 characters.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor291"></a><a name="CATalog"></a>MMEMory:CATalog[:ALL]? [&lt;<i>folder</i>&gt;[&lt;<i>filespec</i>&gt;]]</h2>
            <p>Returns a list of files in the specified folder.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Any <a href="#Valid-Folder-Format">valid folder name</a>; defaults to folder selected by <a href="#MMEMory_CDIRectory">MMEMory:CDIRectory</a></td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1000000000,+327168572,<br />"command.exe,,375808",<br /><a name="kanchor292"></a>"MyDCVMeas.sta,STAT,8192",MyData.csv,ASC,11265"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">List all files in the folder MyData on the front panel USB storage device:<br /><br />MMEM:CAT? "USB:\MyData"</p>
                            <p colspan="2">List all state files in the root directory of internal memory:<br /><br />MMEM:CAT? "INT:\*.sta"</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">If &lt;<i>filespec</i>&gt; is omitted or is *.*, the command or query acts on all files. You can also use the * as a generic wildcard: *.sta, abc*.*, and so on.</li>
                <li class="IndentTight" value="2">The catalog takes the following form:<br /><br />&lt;<i>mem_used</i>&gt;,&lt;<i>mem_free</i>&gt;{,"&lt;<i>file listing</i>&gt;"}<br /><br />The instrument returns two numbers and a string for each file in the folder. The first number is the number of bytes used on the drive. The second indicates the number of bytes available. Each &lt;<i>file listing</i>&gt; is in the format "&lt;<i>file_name</i>&gt;,&lt;<i>file_type</i>&gt;,&lt;<i>file_size</i>&gt;" (including the quotation marks), where &lt;<i>file_name</i>&gt; is the name of the file including file extension, if any; &lt;<i>file_type</i>&gt; is either STAT for STATe (.sta) files, ASC for DATA (.csv) files, PREF for PREFerence (.prf) files, FOLD for folders, or null for all other file extensions; &lt;<i>file_size</i>&gt; is the file size in bytes.</li>
                <li class="IndentTight" value="3">If no files exist, only &lt;<i>mem_used</i>&gt;,&lt;<i>mem_free</i>&gt; is returned.</li>
                <li class="IndentTight" value="4">Because the instrument uses a small amount of space in the flash file system for internal use, the &lt;<i>mem_used</i>&gt; value is never zero.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor293"></a><a name="kanchor294"></a><a name="kanchor295"></a><a name="CDIRectory"></a>MMEMory:CDIRectory  &lt;<i>folder</i>&gt;<br />MMEMory:CDIRectory?<br /><a name="MDIRectory"></a>MMEMory:MDIRectory  &lt;<i>folder</i>&gt;<br /><a name="RDIRectory"></a>MMEMory:RDIRectory  &lt;<i>folder</i>&gt;<br /></h2>
            <p>MMEMory:CDIRectory selects the default folder for MMEMory subsystem commands. This folder must exist and is used when folder or file names do not include a drive and folder name. They query returns the current default folder.</p>
            <p>MMEMory:MDIRectory makes a new directory (folder) on the mass storage medium.</p>
            <p>MMEMory:RDIRectory removes a directory (folder) on the mass storage medium.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Any directory name, including the mass storage unit specifier. Default INT:\.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">"INT:\BACKUP"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Make and remove a new directory named "test" on the internal mass memory system:<br /><br />MMEM:MDIR "test"<br />MMEM:RDIR "test"</p>
                            <p colspan="2">Select the \BACKUP folder on the internal flash file system as the default folder:<br /><br />MMEM:CDIR "INT:\BACKUP"</p>
                            <p colspan="2">Return the default folder for MMEMory subsystem commands:<br /><br />MMEM:CDIR?</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li class="IndentTight" value="1">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
                <li class="IndentTight" value="2">You can only remove an empty folder. Otherwise, the instrument generates a "Directory not empty" error.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor296"></a><a name="COPY"></a>MMEMory:COPY  &lt;<i>file1</i>&gt;,&lt;<i>file2</i>&gt;</h2>
            <p>Copies &lt;<i>file1</i>&gt; to &lt;<i>file2</i>&gt;. Each file name must include the file extension.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Any valid file name (both files)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>(none)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Copy state file from the root directory to the folder "Backup" on the internal flash file system:<br /><br />MMEM:COPY "INT:\MyVoltMeas.sta","INT:\Backup"</td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The source file and folder must exist and cannot be marked as hidden or system.</li>
                <li class="IndentTight" value="2">The destination folder must exist and cannot be marked as hidden or system.</li>
                <li class="IndentTight" value="3">If the destination file exists, it will be overwritten, unless marked as hidden or system.</li>
                <li class="IndentTight" value="4">To copy a file to a file of the same name in a different folder, specify just the &lt;<i>drive</i>&gt; and/or &lt;<i>path</i>&gt; for &lt;<i>destination</i>&gt;.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor297"></a><a name="DELete"></a>MMEMory:DELete  {&lt;<i>file</i>&gt;|&lt;<i>filespec</i>&gt;}</h2>
            <p>Deletes a file. To delete a folder, use MMEMory:RDIRectory.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Any <a href="#Valid-File-Format">valid file name</a>, including file extension, or a &lt;<i>filespec</i>&gt;, as described below.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Delete a file from the root directory of the internal flash file system:<br /><br />MMEM:DEL "INT:\MySetup.sta"</td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">A &lt;<i>filespec</i>&gt; may include the * as a wildcard character: *.bmp, *.sta, abc*.*, and so on.</li>
                <li class="IndentTight" value="2">The specified folder must exist and cannot be marked as hidden or system.</li>
                <li class="IndentTight" value="3"> <a href="SYSTem_General%20Commands.htm#SEC-IMM">SYSTem:SECurity:IMMediate</a> deletes and sanitizes all files.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor298"></a><a name="MOVE"></a>MMEMory:MOVE  &lt;<i>file1</i>&gt;,&lt;<i>file2</i>&gt;</h2>
            <p>Moves and/or renames &lt;<i>file1</i>&gt; to &lt;<i>file2</i>&gt;. Each file name must include the file extension.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Any valid file name (both files)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Move the specified state file from the currently selected default directory to the folder "Backup" on the internal flash file system:<br /><br />MMEM:MOVE "MyVoltMeas.sta","INT:\Backup"</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">To rename a file, specify the same folder for &lt;<i>file1</i>&gt; and &lt;<i>file2</i>&gt;.</li>
                <li class="IndentTight" value="2">To move a file to a file of the same name in a different folder, you can specify just the &lt;<i>drive</i>&gt;:&lt;<i>path</i>&gt; for &lt;<i>file2</i>&gt;.</li>
            </ul>
        </div>
        
    </body>
</html>