<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>READ?</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor146"></a>READ?</h1>
        <p>Starts a new set of measurements, waits for all measurements to complete, and transfers all available measurements. Sending READ? is similar to sending <a href="INITiate_IMMediate.htm">INITiate</a> followed immediately by <a href="FETCh_.htm">FETCh?</a>.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Transfer measurements from reading memory:<br /><br />READ?<p>Typical Response: -4.98748741E-01,-4.35163427E-01,-4.33118686E-01,-3.48109378E-01</p></td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">The <a href="FETCh_.htm">FETch?</a> query does not erase measurements from the reading memory. You can send the query multiple times to retrieve the same data.</li>
            <li class="IndentTight" value="2">You can store up to 1,000 measurements in the reading memory of the 34460A, 10,000 measurements on the 34461A, 50,000 measurements on the 34465A/70A (<i>without</i> the MEM option), or 2,000,000 measurements on the 34465A/70A (<i>with</i> the MEM option). If reading memory overflows, new measurements overwrite the oldest measurements stored; the most recent measurements are always preserved. No error is generated, but the Reading Mem Ovfl bit (bit 14) is set in the Questionable Data Register's condition register (see <a href="STATus_Subsystem.htm#Status_Diagram">Status System Introduction</a>).</li>
            <li class="IndentTight" value="3">The instrument clears all measurements from reading memory when the measurement configuration changes, or when any of these commands are 
		executed: <a href="INITiate_IMMediate.htm">INITiate</a>,     
        <a href="MEASure_Subsystem.htm">MEASure:&lt;<i>function</i>&gt;?</a>, <a href="#">READ?</a>, <a href="IEEE-488_Common_Commands.htm#RST">*RST</a>, <a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</li>
        </ul>
        
    </body>
</html>