<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>R? [&lt;max_readings&gt;]</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor145"></a>R? [&lt;<i>max_readings</i>&gt;]</h1>
        <p>Reads and erases all measurements from reading memory up to the specified &lt;<i>max_readings</i>&gt;. The measurements are read and erased from the reading memory starting with the oldest measurement first.<br /></p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p>1 to 2,000,000 (readings)&#160;</p>
                        <p>Default is all readings in memory.</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p>(none)</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Read and remove the three oldest readings:<br /><br />R? 3</p>
                        <p colspan="2">Typical Response: #247-4.98748741E-01,-4.35163427E-01,-7.41859188E-01</p>
                        <p>The "#2" means that the next 2 digits indicate how many characters are in the returned memory string. These two digits are the "47" after the "#2". Therefore, the remainder of the string is 47 digits long:</p>
                        <p>-4.98748741E-01,-4.35163427E-01,-7.41859188E-01</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">The <a href="#">R?</a> and <a href="DATA_Subsystem.htm#REMove">DATA:REMove?</a> queries can be used during a long series of readings to periodically remove readings from memory that would normally cause the reading memory to overflow. <a href="#">R?</a> does not wait for all readings to complete.  It sends the readings that are complete at the time the instrument receives the command.  Use <a href="READ_.htm">Read?</a> or <a href="FETCh_.htm">Fetch?</a> if you want the instrument to wait until all readings are complete before sending readings.</li>
            <li class="IndentTight" value="2">If you do not specify a value for &lt;<i>max_readings</i>&gt;, all measurements are read and erased.</li>
            <li class="IndentTight" value="3">
                <p>No error is generated if the reading memory contains less readings than requested.  In this case, all available readings in memory are read and deleted.</p>
            </li>
            <li class="IndentTight" value="4">The number of readings returned may be less than that requested depending on the amount of reading memory in your instrument. You can store up to 1,000 measurements in the reading memory of the 34460A, 10,000 measurements on the 34461A, 50,000 measurements on the 34465A/70A (<i>without</i> the MEM option), or 2,000,000 measurements on the 34465A/70A (<i>with</i> the MEM option). If reading memory overflows, new measurements overwrite the oldest measurements stored; the most recent measurements are always preserved. No error is generated, but the Reading Mem Ovfl bit (bit 14) is set in the Questionable Data Register's condition register (see <a href="STATus_Subsystem.htm#Status_Diagram">Status System Introduction</a>).</li>
            <li class="IndentTight" value="5">The instrument clears all measurements from reading memory when the measurement configuration changes, or when any of these commands are 
		executed: <a href="INITiate_IMMediate.htm">INITiate</a>,     
        <a href="MEASure_Subsystem.htm">MEASure:&lt;<i>function</i>&gt;?</a>, <a href="READ_.htm">READ?</a>, <a href="IEEE-488_Common_Commands.htm#RST">*RST</a>, <a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</li>
        </ul>
        
    </body>
</html>