<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:conditions="Primary.TorreysP" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>SAMPle Subsystem</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor317"></a>SAMPle Subsystem</h1>
        <p><a name="kanchor318"></a>The SAMPle commands are used with the TRIGger commands to set up the 
 triggering parameters. Use the SAMPle commands to set a sample count, 
 sample source, and delay time for triggered sampling.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../_Graphics_/note.gif" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p style="background-color: Transparent;font-weight: normal;">It is recommended that all triggered measurements be made using an appropriate fixed manual range. That is, turn autorange off (<a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe:AUTO OFF</a>), or set a fixed range using the <a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe</a>, <a href="CONFigure_Subsystem.htm">CONFigure</a>, or <a href="MEASure_Subsystem.htm">MEASure</a> command.</p>
                </td>
            </tr>
        </table>
        <h2 style="font-size: 14px;"><a name="kanchor319"></a>Command Summary</h2>
        <p class="NormalTight"><a href="#COUNt">SAMPle:COUNt</a>
        </p>
        <p class="NormalTight"><a href="#PRETrigger">SAMPle:COUNt:PRETrigger</a>
        </p>
        <p class="NormalTight"><a href="#SOURce">SAMPle:SOURce</a>
        </p>
        <p class="NormalTight"><a href="#TIMer">SAMPle:TIMer</a>
        </p>
        <h2 style="font-size: 14px;"><a name="kanchor320"></a><a name="COUNt"></a>SAMPle:COUNt  {&lt;<i>count</i>&gt;|MIN|MAX|DEF}<br />SAMPle:COUNt?  [{MIN|MAX|DEF}]</h2>
        <p>Specifies the number of measurements (samples) the instrument  takes per trigger.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" style="width: 394px;" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p> 1 to 1,000,000 (1x10<sup>6</sup>). Default: 1. (34460A/61A)<br />1 to 1,000,000,000 (1x10<sup>9</sup>). Default: 1. (34465A/70A)</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Return ten sets of four resistance measurements, using an external trigger to start each measurement set:</p>
                        <p colspan="2">CONF:RES 1E6<br />SAMP:COUN 4<br />TRIG:COUN 10<br />TRIG:SOUR EXT;SLOP NEG<br />READ?</p>
                        <p colspan="2">Typical Response: +1.00520000E+06, … (40 measurements)</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">The front panel sample annunciator ( "<i style="font-weight: bold;">*</i>" ) turns on during each measurement at slower rates. The annunciator toggles at a fixed rate for fast measurements.</li>
            <li class="IndentTight" value="2">You can use the specified sample count in conjunction with a trigger count (<a href="TRIGger_Subsystem.htm#COUNt">TRIGger:COUNt</a>), which sets the number of triggers to be accepted before returning to the "idle" trigger state. The total number of measurements returned are the product of the sample count and trigger count. </li>
            <li class="IndentTight" value="3">You can store up to 1,000 measurements in the reading memory of the 34460A, 10,000 measurements on the 34461A, 50,000 measurements on the 34465A/70A (<i>without</i> the MEM option), or 2,000,000 measurements on the 34465A/70A (<i>with</i> the MEM option). If reading memory overflows, new measurements overwrite the oldest measurements stored; the most recent measurements are always preserved. No error is generated, but the Reading Mem Ovfl bit (bit 14) is set in the Questionable Data Register's condition register (see <a href="STATus_Subsystem.htm#Status_Diagram">Status System Introduction</a>).</li>
            <li class="IndentTight" value="4">
                <p>MAX selects 1 billion readings.  However, when pretrigger is selected, the maximum is 50,000 readings (<i>without</i> the MEM&#160;option) or 2,000,000 readings (<i>with</i> the MEM option).</p>
            </li>
            <li class="IndentTight" value="5">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
        </ul>
        <h2 MadCap:conditions="Primary.TorreysP"><a name="kanchor321"></a><a name="PRETrigger"></a>SAMPle:COUNt:PRETrigger {&lt;<span class="CmdItalics">count</span>&gt;|MIN|MAX|DEF} <br />SAMPle:COUNt:PRETrigger? [{MIN|MAX|DEF}]  </h2>
        <p class="Indented1" MadCap:conditions="Primary.TorreysP">Allows collection of the data being digitized <span class="hcp1" style="font-style: italic;">before</span> 
 the trigger. Reserves memory for pretrigger<a name="kanchor322"></a> 
 samples up to the specified number of pretrigger samples.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top" class="hcp2">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../_Graphics_/note.gif" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>It is recommended that all triggered measurements be made using an appropriate fixed manual range. That is, turn autorange off (<a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe:AUTO OFF</a>), or set a fixed range using the <a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe</a>, <a href="CONFigure_Subsystem.htm">CONFigure</a>, or <a href="MEASure_Subsystem.htm">MEASure</a> command.</p>
                </td>
            </tr>
        </table>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" MadCap:conditions="Primary.TorreysP">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" MadCap:conditions="Primary.TorreysP">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" MadCap:conditions="Primary.TorreysP">0 to 1,999,999. Default: 0.</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" MadCap:conditions="Primary.TorreysP">+999999</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p>Configure AC voltage measurements using the 100 V range. Set the sample count to 10,000 
 and the pretrigger sample count to 5000 (5000 samples are 
 taken before the trigger, and 5000 after). The trigger occurs when the input signal reaches 0.75 volts.</p>
                        <p>CONF:VOLT:AC<br />VOLT:AC:RANG 100<br />SAMP:COUN 10000<br />SAMP:COUN:PRET 5000<br />TRIG:SOUR INT<br />TRIG:LEV 0.75<br />INIT</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li MadCap:conditions="Primary.TorreysP" class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
            <li MadCap:conditions="Primary.TorreysP" class="IndentTight" value="2">Pretrigger applies to all measurement functions except CONTinuity and DIODe test.</li>
            <li MadCap:conditions="Primary.TorreysP" class="IndentTight" value="3">Use <a href="#COUNt">SAMPle:COUNt</a> to set the  
 <i>total</i> number of samples to take, 
then use SAMPle:COUNt:PRETrigger to set the number of pretrigger 
 samples to take. <br /><br />For example, with a sample count of 50,000, 
 and a pretrigger sample count of 20,000, up to 
 20,000 samples are taken before the trigger, then 30,000 samples are 
 taken after the trigger occurs.<br /><br />The sample count and pretrigger count do not affect when the trigger occurs. 
 If the memory allocated for pretrigger samples fills up, the oldest readings 
 are discarded. In the example above, the 20,000 <span class="hcp1" style="font-style: italic;">most 
 recent</span> pretrigger samples are saved, even if more than 20,000 
 samples occur before the trigger. If 
 the trigger occurs <span class="hcp1" style="font-style: italic;">before</span> 
 the pretrigger count is satisfied, only the actual pretrigger 
 samples taken are saved.<br /><br />In all cases, after 
 the trigger is received, only <span class="hcp1" style="font-style: italic;">sample 
 count</span> minus <span class="hcp1" style="font-style: italic;">specified pretrigger count</span> 
 readings are taken. In this example, if the trigger occurs after 5 pretrigger samples have been taken (instead of the specified 20,000), 
 only 30,000 post-trigger samples are taken. This is because memory 
 was reserved for 20,000 pretrigger samples.</li>
            <li MadCap:conditions="Primary.TorreysP" class="IndentTight" value="4">If a trigger occurs during 
 a measurement, that measurement is considered to be a pretrigger sample.</li>
            <li MadCap:conditions="Primary.TorreysP" class="IndentTight" value="5"><a name="kanchor323"></a>After setting the sample count and pretrigger 
 sample count, you must place the DMM in the "wait-for-trigger" 
 state using <a href="INITiate_IMMediate.htm">INITiate</a> 
 or <a href="READ_.htm">READ?</a>  An external 
 trigger is buffered until the DMM is in the "wait-for-trigger" 
 state. </li>
            <li MadCap:conditions="Primary.TorreysP" class="IndentTight" value="6">The pretrigger sample count must be less than 
 the sample count set with the <a href="#COUNt">SAMPle:COUNt</a> 
 command, and there must be at least one post-trigger sample:<br /><br /> &#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;Pretrigger Sample Count &#8804; Sample Count 
 - 1 </li>
            <li MadCap:conditions="Primary.TorreysP" class="IndentTight" value="7">If any of the calculation functions are on (<a href="CALCulate_Subsystem_Introduction.htm">CALC:STAT 
 ON</a>), the pretrigger count is limited to 10,000 samples.</li>
            <li MadCap:conditions="Primary.TorreysP" class="IndentTight" value="8"> <a href="CONFigure_Subsystem.htm">CONFigure</a> and <a href="MEASure_Subsystem.htm">MEASure?</a> 
 set the pretrigger sample count to "0".</li>
            <li MadCap:conditions="Primary.TorreysP" class="IndentTight" value="9"><a name="kanchor324"></a>The instrument sets the pretrigger sample count 
 to "0" after a Factory Reset ( *RST<a name="kanchor325"></a> 
 command) or a Preset (SYSTem:PRESet 
 command).</li>
        </ul>
        <h3 MadCap:conditions="Primary.TorreysP">See Also</h3>
        <p class="IndentTight" MadCap:conditions="Primary.TorreysP"><a href="#COUNt">SAMPle:COUNt</a>
        </p>
        <h2 style="font-size: 14px;"><a name="kanchor326"></a><a name="SOURce"></a>SAMPle:SOURce  {IMMediate|TIMer} <br />SAMPle:SOURce? </h2>
        <p class="Indented1" style="font-weight: normal;color: #000000;">Determines sample timing, with <a href="TRIGger_Subsystem.htm#DELay" name="kanchor327">TRIGger:DELay</a> and <a href="#TIMer">SAMPle:TIMer</a> to 
 determine sample timing, when the sample count is greater than one.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top" class="hcp2">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../_Graphics_/note.gif" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>It is recommended that all triggered measurements be made using an appropriate fixed manual range. That is, turn autorange off (<a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe:AUTO OFF</a>), or set a fixed range using the <a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe</a>, <a href="CONFigure_Subsystem.htm">CONFigure</a>, or <a href="MEASure_Subsystem.htm">MEASure</a> command.</p>
                </td>
            </tr>
        </table>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" MadCap:conditions="Primary.TorreysP">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" MadCap:conditions="Primary.TorreysP">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" MadCap:conditions="Primary.TorreysP">{IMMediate|TIMer}. Default: IMMediate.</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" MadCap:conditions="Primary.TorreysP"> IMM 
 or TIM</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p>Set sample source to timer. The INIT command sets the meter to the "wait-for-trigger" state. When a trigger is received from the selected trigger source, the instrument starts taking periodic samples after the trigger delay.</p>
                        <p>SAMP:SOUR TIM<br />SAMP:TIM 0.1<br />INIT</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <h3> Operation</h3>
        <p class="Indented1" style="font-weight: normal; color: #000000;">In all cases, the first 
 sample is taken one trigger delay time after the trigger (the delay being 
 set with the <a href="TRIGger_Subsystem.htm#DELay">TRIGger:DELay</a> command). Beyond that, the timing mechanism 
 depends on whether you select IMMediate (default) 
 or TIMer as the source:</p>
        <ul type="disc" class="hcp1">
            <li class="IndentTight" value="1">IMMediate - The first sample starts one trigger delay time after the trigger, and 
 then the trigger delay time is inserted between the first and second samples, 
 the second and third, and so on:</li>
        </ul>
        <p class="Indented1" style="margin-left: 64px;">
            <img src="../_Graphics_/SAMP_SOUR_AUTO.JPG" />
        </p>
        <p class="Indented1" style="margin-left: 64px;">The sample timing <i>is not</i> deterministic 
 because the delay time (set with <a href="TRIGger_Subsystem.htm#DELay">TRIGger:DELay</a>) is inserted <span class="hcp3" style="font-style: italic;">after</span> 
 each sample completes. The actual time required to take each sample depends 
 on the integration time and autoranging time. In this case, the <a href="#TIMer">SAMPle:TIMer</a> 
 command has no effect.</p>
        <ul type="disc" class="hcp1">
            <li class="IndentTight" value="1">TIMer -  The first sample starts one trigger delay 
 time after the trigger. However, the second sample starts one sample interval 
 after the start of the first 
 sample, and so on:</li>
        </ul>
        <p class="Indented1" style="margin-left: 64px;">
            <img src="../_Graphics_/SAMP_SOUR_TIMer.JPG" />
        </p>
        <p class="Indented1" style="margin-left: 64px;">The sample timing <i>is</i> deterministic 
 because the start of each sample 
 is determined by the sample interval, set with the SAMPle:TiMer command 
 (TRIGger:DELay affects only the start of the first sample). Integration 
 and autoranging affect the sampling time for each sample, but not the 
 sample interval as long as the sample interval is longer than the sampling 
 time.</p>
        <h3>Remarks</h3>
        <ul>
            <li class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
            <li class="IndentTight" value="2">This command 
 has no effect if the sample count is 1 (see <a href="#COUNt">SAMPle:COUNt</a>).</li>
            <li class="IndentTight" value="3"><a name="kanchor329"></a>After setting 
 the sample count, sample source, and the sample interval or trigger delay 
 time, you must place the instrument in the "wait-for-trigger" 
 state using the <a href="INITiate_IMMediate.htm" class="hcp5">INITiate</a> 
 or <a href="READ_.htm" class="hcp5">READ?</a> command. A trigger is not accepted from the selected trigger source (see <a href="TRIGger_Subsystem.htm#SOURce" class="hcp5">TRIGger:SOURce</a> command) 
 until the instrument is in the "wait-for-trigger" state. </li>
            <li class="IndentTight" value="4"><a name="kanchor330"></a>The instrument 
 sets the sample source to "IMM" after a Factory Reset ( <a class="hcp5" href="IEEE-488_Common_Commands.htm#RST">*RST</a> command) or an instrument Preset (<a class="hcp5" href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a> command).</li>
        </ul>
        <h3 MadCap:conditions="Primary.TorreysP">See Also</h3>
        <p class="IndentTight"><a href="TRIGger_Subsystem.htm#COUNt">TRIGger:COUNt</a>
        </p>
        <p class="IndentTight"><a href="TRIGger_Subsystem.htm#DELay">TRIGger:DELay</a>
        </p>
        <p class="IndentTight"><a href="TRIGger_Subsystem.htm#SOURce">TRIGger:SOURce</a>
        </p>
        <p class="IndentTight"><a href="#COUNt">SAMPle:COUNt</a>
        </p>
        <p class="IndentTight"><a href="#TIMer">SAMPle:TIMer</a>
        </p>
        <h2 style="font-size: 14px;"><a name="kanchor331"></a><a name="TIMer"></a>SAMPle:TIMer {<span class="hcp1">&lt;<i>interval</i>&gt;</span>|MIN|MAX|DEF} <br />SAMPle:TIMer? [{MIN|MAX|DEF}]</h2>
        <p class="Indented1" style="color: #000000;font-weight: normal;"><a name="kanchor332"></a>Sets a sample 
 interval for timed sampling (<a href="#TIMer">SAMPle:SOURce TIMer</a>) when 
 the sample count is greater than one. </p>
        <p>The first sample is taken one trigger delay time after the trigger (delay set by <a href="TRIGger_Subsystem.htm#DELay">TRIGger:DELay</a>).  The second sample starts one sample interval after the start of the first sample, and so forth, as shown below:</p>
        <p class="Indented1" style="margin-left: 64px;">
            <img src="../_Graphics_/TrigTim_499x146.png" style="width: 499;height: 146;" />
        </p>
        <p>Note that the sample timing is determinant because the start of each sample is determined by the sample interval. Integration and autoranging affect the sampling time for each sample, but not the sample interval as long as the sample interval is longer than the sampling time. Periodic sampling continues until the sample count (set with the <a href="#COUNt">SAMPle:COUNt</a> command) is satisfied.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top" class="hcp2">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../_Graphics_/note.gif" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>It is recommended that all triggered measurements be made using an appropriate fixed manual range. That is, turn autorange off (<a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe:AUTO OFF</a>), or set a fixed range using the <a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe</a>, <a href="CONFigure_Subsystem.htm">CONFigure</a>, or <a href="MEASure_Subsystem.htm">MEASure</a> command. When autorange is left on, the starting time of a sample becomes uncertain (when a range change occurs) and when ranging exceeds the interval between samples; then all subsequent samples become offset from their desired start points.</p>
                </td>
            </tr>
        </table>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<span class="CmdItalics">interval</span>&gt; MIN (see&#160;bullet points below) to  3600 seconds (~1 µs steps).</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">+3.60000000E+003</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p>Set the sample interval to 0.1 seconds. INIT sets the meter to the "wait-for-trigger" state. When a trigger is received from the selected trigger source, the instrument waits the trigger delay time, and then takes readings every 0.10 seconds until the sample count is satisfied.</p>
                        <p>SAMP:SOUR TIM<br />SAMP:TIM 0.1<br />INIT</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="hcp7">
            <li class="IndentTight" value="1"><a name="kanchor333"></a>The value of MIN 
 is measurement dependent. It depends on such things as the integration time, autozero on or off, autorange on or off, and the measurement range. 
 Basically, MIN is automatically determined so that the sample interval 
 is always greater than the sampling time (see above illustration). <span style="font-weight: normal;"><a name="kanchor334"></a>Execute 
 SAMPle:TIMer? MIN to determine the recommended interval for the current measurement configuration. </span></li>
            <li class="IndentTight" value="2">
                <p>Since the minimum value changes depending on configuration, a command order dependency exists. You must completely configure the measurement before setting the sample timer to MIN, or you may generate an error. A complete configuration includes such things as math statistics or scaling.</p>
            </li>
            <li class="IndentTight" value="3">When using autorange, the MIN 
 value is the <i>recommended</i> value, not the <i>absolute minimum</i> value. With autorange enabled, MIN is calculated assuming a single range change will occur for every measurement (not multiple ranges, just one range up or down per measurement). You can specify an &lt;<i>interval</i>&gt; between the absolute minimum (assumes no range changes) and the recommended MIN value, but it may generate a timing violation error when making measurements. Applying a value less than the absolute minimum will generate an error. </li>
            <li class="IndentTight" value="4">To determine the absolute minimum value for the present configuration, set the sample time to 20 µs (which may generate a settings conflict error), then read back the current sample timer value using the SAMPle:TIMer? query.  The sample source must be set to timer with a sample count or trigger count greater than 1, for the settings conflict error to occur. The settings conflict error causes the timer to be set to the absolute minimum value. </li>
            <li class="IndentTight" value="5">The sample time resolution is 1 µs,  the aperture resolution is 2 us, and the actual hardware resolution is not exactly 1 µs. There are cases where a sample time value, rounded to the nearest hardware resolution, will result in a smaller value than aperture when rounded to 2 µs.  This will create error  <i>-221,"Settings conflict; cannot meet requested timing; SAMP:TIM changed"</i>. For example, the following sequence of commands generates error -221 and sets the sample time to +2.00100000E-003. <br /><br />&#160;&#160;&#160; *RST <br />&#160;&#160;&#160;&#160;FUNC "VOLT:DC" <br />&#160;&#160;&#160;&#160;VOLT:DC:APER 0.002 <br />&#160;&#160;&#160;&#160;VOLT:DC:RANGE:AUTO OFF <br />&#160;&#160;&#160;&#160;VOLT:DC:ZERO:AUTO OFF <br />&#160;&#160;&#160;&#160;TRIG:DEL 0 <br />&#160;&#160;&#160;&#160;TRIG:SOUR BUS <br />&#160;&#160;&#160;&#160;SAMP:COUN 2 <br />&#160;&#160;&#160;&#160;SAMP:TIM 0.002 <br />&#160;&#160;&#160;&#160;SAMP:SOUR TIM <br /><br />This error can also occur if you attempt to set both values an odd number of µs.  For example, setting both values to 23 µs, generates error -221 and sets the sample timer to 24 µs.</li>
            <li class="IndentTight" value="6"><a name="kanchor335"></a>After setting the sample count, source, and delay 
 time, you must place the meter in the "wait-for-trigger" state 
 using the <a href="INITiate_IMMediate.htm" class="hcp9">INITiate</a> or 
 <a href="READ_.htm" style="font-weight: normal;background-color: Transparent;">READ?</a> 
 command. A trigger is not accepted from the selected trigger source 
 (see <a href="#SOURce" class="hcp9">TRIGger:SOURce</a> command) 
 until the instrument is in the "wait-for-trigger" state. </li>
            <li class="IndentTight" value="7">The interval may be set to any value from the absolute minimum described above 
 to 3600 seconds. However, the value is rounded to the nearest step. 
 For dc measurements, the step size is 1 µs. For ac measurements, 
 it is ac bandwidth dependent.</li>
            <li class="IndentTight" value="8"><a name="kanchor336"></a>The instrument sets the sample timer to 1 second 
 after a reset ( <a class="hcp9" href="IEEE-488_Common_Commands.htm#RST">*RST</a><a name="kanchor337"></a> 
 command) or an instrument preset (<a class="hcp9" href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a> 
 command).</li>
        </ul>
        <h3 MadCap:conditions="Primary.TorreysP">See Also</h3>
        <p class="IndentTight"><a href="#COUNt">TRIGger:COUNt</a>
        </p>
        <p class="IndentTight"><a href="TRIGger_Subsystem.htm#DELay">TRIGger:DELay</a>
        </p>
        <p class="IndentTight"><a href="#SOURce">TRIGger:SOURce</a>
        </p>
        <p class="IndentTight"><a href="#COUNt">SAMPle:COUNt</a>
        </p>
        <p class="IndentTight"><a href="#SOURce">SAMPle:SOURce</a>
        </p>
        
    </body>
</html>