<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>SCPI Error Messages</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor585"></a>SCPI Error Messages</h1>
        <p><a href="#Command_errors">Command Errors (-100…)</a>
        </p>
        <p><a href="#Execution_errors">Execution Errors (-200…)</a>
        </p>
        <p><a href="#Device_Specific_Errors">Device-Specific Errors (-300…)</a>
        </p>
        <p><a href="#Query_Errors">Query Errors (-400…)</a>
        </p>
        <p><a href="#Network_Errors">Network Errors (+100...)</a>
        </p>
        <p><a href="#Instrument_errors">Instrument Errors (+200…)</a>
        </p>
        <p><a href="#Miscellaneous_Errors">Miscellaneous Errors (+300... and +500..)</a>
        </p>
        <p><a href="#Licensing_SelfTest_Errors">Licensing and Self-test Errors (+600...)</a>
        </p>
        <p><a href="#Calibration_Errors">Calibration Errors (+700…)</a>
        </p>
        <p><a href="#Miscellaneous_Errors800">Miscellaneous Errors (+800...)</a>
        </p>
        <p>The instrument returns error messages in accordance with the SCPI standard.</p>
        <ul>
            <li class="IndentTight" value="1">Up to 20 errors can be stored in the instrument's error queue. Each remote interface I/O session (GPIB, USB, VXI-11, Telnet/Sockets) has its own interface-specific error queue. Errors appear in the error queue of the I/O session that caused the error. For example, if an error was generated by a command sent over GPIB, send <a href="SYSTem_General%20Commands.htm#ERR">SYSTem:ERRor?</a> from GPIB to read the error queue. Errors generated by instrument hardware are broadcast to all I/O sessions.</li>
            <li class="IndentTight" value="2">The instrument beeps each time an error is generated (unless disabled by <a href="#SYSTem_BEEPer_STATe">SYSTem:BEEPer:STATe OFF</a>). The front panel <b>Error</b> annunciator turns on when one or more errors are in the error queue.</li>
            <li class="IndentTight" value="3">A special global error queue holds all power-on and hardware-related errors (for example, overtemperature).</li>
            <li class="IndentTight" value="4">Error retrieval is first-in-first-out (FIFO), and errors are cleared as you read them. When you have read all of the interface-specific errors, the errors in the global error queue are retrieved. When you have read all errors from the interface-specific and global error queues, the <b>Error</b> annunciator turns off.</li>
            <li class="IndentTight" value="5">If more than 20 errors have occurred, the most recent error stored in the queue is replaced with -350,"Queue overflow". No additional errors are stored until you remove errors from the queue. If no errors have occurred when you read the error queue, the instrument responds with +0,"No error".</li>
            <li class="IndentTight" value="6">The front panel reports errors from all I/O sessions and the global error queue. To read the error queue from the front panel, press  <b>Help &gt; View remote command error queue</b>.</li>
            <li class="IndentTight" value="7">Error conditions are also summarized in the Status Byte Register. For more information on the SCPI Status System, see <a href="STATus_Subsystem.htm">Status Subsystem Introduction</a>.</li>
            <li class="IndentTight" value="8">The interface-specific error queues are cleared by the <a href="IEEE-488_Common_Commands.htm#CLS">*CLS</a> (Clear Status) command and when power is cycled. All errors are cleared when you read the error queue. The error queue is not cleared by a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or an Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            <li class="IndentTight" value="9"><b><b>Front Panel:</b></b>
                <br />If the <b>Error</b> annunciator is on, there are errors in the error queue. The <b>Remote</b> annunciator is likely on as well. Press the <b>Local</b> key to return to local operation (the <b>Remote</b> annunciator  goes off). Then press <b>[Help]</b>, select "View remote command error queue" in the menu and press <b>Select</b>. Use the menu navigation "arrow" keys to view the error messages. Press <b>Back</b> to exit and clear the error queue.</li>
            <li class="IndentTight" value="10"><b>SCPI:</b>
                <br /> SYSTem:ERRor? <i>Read and clear one error from the queue</i><br /><br />Errors have the following format (the error string may contain up to 80 characters):<br /><span style="font-family: 'Courier New';">-113,"Undefined header"</span></li>
        </ul>
        <div>
            <h2 style="font-size: 14px;"><a name="Command_errors"></a>Command Errors (-100…)</h2>
            <p>-100,"Command error"</p>
            <p>-101,"Invalid character"</p>
            <p>-102,"Syntax error"</p>
            <p>-103,"Invalid separator"</p>
            <p>-104,"Data type error"</p>
            <p>-105,"GET not allowed"</p>
            <p>-108,"Parameter not allowed"</p>
            <p>-109,"Missing parameter"</p>
            <p>-110,"Command header error"</p>
            <p>-111,"Header separator error"</p>
            <p>-112,"Program mnemonic too long"</p>
            <p>-113,"Undefined header"</p>
            <p>-114,"Header suffix out of range"</p>
            <p>-120,"Numeric data error"</p>
            <p>-121,"Invalid character in number"</p>
            <p>-123,"Exponent too large"</p>
            <p>-123,"Numeric overflow"</p>
            <p>-124,"Too many digits"</p>
            <p>-128,"Numeric data not allowed"</p>
            <p>-130,"Suffix error"</p>
            <p>-131,"Invalid suffix"</p>
            <p>-134,"Suffix too long"</p>
            <p>-138,"Suffix not allowed"</p>
            <p>-140,"Character data error"</p>
            <p>-141,"Invalid character data"</p>
            <p>-144,"Character data too long"</p>
            <p>-148,"Character data not allowed"</p>
            <p>-150,"String data error"</p>
            <p>-151,"Invalid string data"</p>
            <p>-158,"String data not allowed"</p>
            <p>-160,"Block data error"</p>
            <p>-161,"Invalid block data"</p>
            <p>-168,"Block data not allowed"</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="Execution_errors"></a>Execution Errors (-200…)</h2>
            <p>-203,"Command protected"</p>
            <p>-203,"Command protected; feature not available on this model"</p>
            <p>-203,"Command protected; instrument must be unsecured"</p>
            <p>-203,"Command protected; large memory requires license MEM"</p>
            <p>-203,"Command protected; License required"</p>
            <p>-203,"Command protected; requires license DIG"</p>
            <p>-203,"Command protected; requires license LAN"</p>
            <p>-203,"Command protected; requires license SEC"</p>
            <p>-203,"Secure option: Instrument security is unlocked"</p>
            <p>-210,"Trigger error"</p>
            <p>-211,"Trigger ignored"</p>
            <p>-213,"Init ignored"</p>
            <p>-214,"Trigger deadlock"</p>
            <p>-220,"Parameter error"</p>
            <p>-221,"Settings conflict"</p>
            <p>-221,"Settings conflict; *TRG when TRIG:SOUR BUS not selected; trigger ignored"</p>
            <p>-221,"Settings conflict; 10A current terminals not available with rear terminals; terminals set to 3A"</p>
            <p>-221,"Settings conflict; CALC not allowed in current measurement function; CALC:STAT OFF set"</p>
            <p>-221,"Settings conflict; CALC:SCAL:REF 0.0 not compatible with CALC:SCAL:FUNC PCT; CALC:SCAL:STATE OFF set"</p>
            <p>-221,"Settings conflict; cannot delete state selected and enabled for automatic power-on recall"</p>
            <p>-221,"Settings conflict; cannot meet requested timing; SAMP:TIM changed"</p>
            <p>-221,"Settings conflict; cannot meet requested timing; TRIG:DEL changed"</p>
            <p>-221,"Settings conflict; histogram lower range &gt; upper range; CALC:TRAN:HIST:RANG:AUTO ON set"</p>
            <p>-221,"Settings conflict; histogram not allowed in current measurement function; CALC:TRAN:HIST:STAT OFF set"</p>
            <p>-221,"Settings conflict; internal trigger not allowed in current measurement function; TRIG:SOUR IMM selected"</p>
            <p>-221,"Settings conflict; limit test not allowed in current measurement function; CALC:LIM:STAT OFF set"</p>
            <p>-221,"Settings conflict; lower limit &gt; upper limit; CALC:LIM:UPP set to CALC:LIM:LOW value"</p>
            <p>-221,"Settings conflict; offset compensation not allowed with low power ohms; low power disabled"</p>
            <p>-221,"Settings conflict; pretrigger count limited to 10,000 with CALC enabled; SAMP:COUN:PRET changed"</p>
            <p>-221,"Settings conflict; pretrigger not supported on current measurement function; SAMP:COUN:PRET 0 set"</p>
            <p>-221,"Settings conflict; pretrigger SAMP:COUN:PRETrig &gt;= SAMP:COUN; SAMP:COUN:PRET changed"</p>
            <p>-221,"Settings conflict; SAMP:COUN limited to memory size in pretrigger mode; SAMP:COUN changed"</p>
            <p>-221,"Settings conflict; scaling not allowed in current measurement function; CALC:SCAL:STAT OFF set"</p>
            <p>-221,"Settings conflict; smoothing not allowed in current measurement function; CALC:SMO:STAT OFF set"</p>
            <p>-221,"Settings conflict; statistics not allowed in current measurement function; CALC:AVER:STAT OFF set"</p>
            <p>-221,"Settings conflict; TRIG:LEVel value &lt; minimum for current measurement function/range; TRIG:LEV MIN selected"</p>
            <p>-221,"Settings conflict; TRIG:LEVel value &gt; maximum for current measurement function/range; TRIG:LEV MAX selected"</p>
            <p>-221,"Settings conflict; trigger count must be 1 in pretrigger mode; TRIG:COUN 1 set"</p>
            <p>-221,"Settings conflict; trigger source is BUS"</p>
            <p>-222,"Data out of range"</p>
            <p>-222,"Data out of range; value clipped to lower limit"</p>
            <p>-222,"Data out of range; value clipped to upper limit"</p>
            <p>-222,"Data out of range; value requires license DIG"</p>
            <p>-222,"Data out of range; value requires license MEM"</p>
            <p>-223,"Too much data"</p>
            <p>-224,"Illegal parameter value"</p>
            <p>-225,"Out of memory; measurement data overrun"</p>
            <p>-230,"Data corrupt or stale"</p>
            <p>-231,"Data questionable; requested sample timing not met"</p>
            <p>-240,"Hardware error; cannot communicate with measurement hardware"</p>
            <p>-240,"Hardware error; CPU board initialization failed"</p>
            <p>-240,"Hardware error; GPIB interface failed"</p>
            <p>-240,"Hardware error; measurement FPGA FIFO overflow"</p>
            <p>-240,"Hardware error; measurement hardware initialization failed"</p>
            <p>-241,"Hardware missing"</p>
            <p>-250,"Mass storage error: file read/write error"</p>
            <p>-250,"Mass storage error; internal file system could not be opened"</p>
            <p>-250,"Mass storage error; USB file system could not be opened"</p>
            <p>-253,"Corrupt media; file system corruption detected; reformat needed"</p>
            <p>-253,"Corrupt media; internal file system format failed"</p>
            <p>-253,"Corrupt media; internal file system scan failed"</p>
            <p>-253,"Corrupt media; USB file system scan failed"</p>
            <p>-256,"File name not found"</p>
            <p>-256,"File or folder name not found"</p>
            <p>-257,"File name error"</p>
            <p>-257,"File name error; access denied"</p>
            <p>-257,"File name error; drive name missing or not recognized"</p>
            <p>-257,"File name error; file or folder already exists"</p>
            <p>-257,"File name error; file too large"</p>
            <p>-257,"File name error; folder is default folder"</p>
            <p>-257,"File name error; folder not empty"</p>
            <p>-257,"File name error; invalid character in name"</p>
            <p>-257,"File name error; not a folder name"</p>
            <p>-257,"File name error; path is a folder name"</p>
            <p>-257,"File name error; path name missing"</p>
            <p>-257,"File name error; path too long"</p>
            <p>-257,"File name error; relative path not allowed"</p>
            <p>-257,"File name error; unknown file extension"</p>
            <p>-292,"Referenced name does not exist"</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="Device_Specific_Errors"></a>Device-Specific Errors (-300…)</h2>
            <p>-310,"System error"</p>
            <p>-310,"System error: slave processor aborted due to error"</p>
            <p>-310,"System error; internal software error"</p>
            <p>-310,"System error; out of memory"</p>
            <p>-310,"System error; software initialization failed"</p>
            <p>-313,"Calibration memory lost"</p>
            <p>-313,"Calibration memory lost; due to firmware revision change"</p>
            <p>-314,"Save/recall memory lost; due to firmware revision change"</p>
            <p>-314,"Save/recall memory lost; memory corruption detected"</p>
            <p>-315,"Configuration memory lost"</p>
            <p>-315,"Configuration memory lost; due to firmware revision change"</p>
            <p>-315,"Configuration memory lost; memory corruption detected"</p>
            <p>-350,"Queue overflow"</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="Query_Errors"></a>Query Errors (-400…)</h2>
            <p>-400,"Query error"</p>
            <p>-410,"Query INTERRUPTED"</p>
            <p>-420,"Query UNTERMINATED"</p>
            <p>-430,"Query DEADLOCKED"</p>
            <p>-440,"Query UNTERMINATED after indefinite response"</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="Network_Errors"></a>Network Errors (+100...)</h2>
            <p>+100,"Network Error"</p>
            <p>+110,"LXI mDNS Error"</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="Instrument_errors"></a>Instrument Errors (+200…)</h2>
            <p>+251,"Unsupported temperature transducer type"</p>
            <p>+263,"Not able to execute while instrument is measuring"</p>
            <p>+292,"State file size error"</p>
            <p>+293,"State file corrupt"</p>
            <p>+294,"Preference file size error"</p>
            <p>+295,"Preference file corrupt"</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="Miscellaneous_Errors"></a>Miscellaneous Errors (+300... and +500..)</h2>
            <p>+311,"Not able to specify resolution with Auto range"</p>
            <p>+320,"Slave processor communications error: boot message queue overflowed"</p>
            <p>+320,"Slave processor communications error: command returned error status"</p>
            <p>+320,"Slave processor communications error: communications restart failed"</p>
            <p>+320,"Slave processor communications error: communications restart succeeded"</p>
            <p>+320,"Slave processor communications error: data packet error detected"</p>
            <p>+320,"Slave processor communications error: read error detected"</p>
            <p>+320,"Slave processor communications error: write error detected"</p>
            <p>+514,"Not allowed; Instrument locked by another I/O session"</p>
            <p>+532,"Not able to achieve requested resolution"</p>
            <p>+540,"Cannot use overload as math reference"</p>
            <p>+541,"Cannot use zero as math reference for PCT scaling function"</p>
            <p>+542,"Measured dB reference too small"</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="Licensing_SelfTest_Errors"></a>Licensing and Self-test Errors (+600...)</h2>
            <p>+600,"Internal licensing error"</p>
            <p>+601,"License file corrupt or empty"</p>
            <p>+602,"No valid licenses found for this instrument"</p>
            <p>+603,"Some licenses could not be installed"</p>
            <p>+604,"License not found"</p>
            <p>+605,"License already installed"</p>
            <p>+611,"Self-test failed; Real Time Clock reset, check battery"</p>
            <p>+612,"Self-test failed; keyboard processor not responding"</p>
            <p>+613,"Self-test failed; unable to communicate with power controller"</p>
            <p>+614,"Self-test failed; unable to sense line frequency"</p>
            <p>+615,"Self-test failed; measurement processor not responding"</p>
            <p>+616,"Self-test failed; calibration memory reading error"</p>
            <p>+617,"Self-test failed; FPGA unconfigured"</p>
            <p>+618,"Self-test failed; FPGA bus error"</p>
            <p>+619,"Self-test failed; FPGA clock"</p>
            <p>+620,"Self-test failed; shift register"</p>
            <p>+621,"Self-test failed; overload sense stuck on"</p>
            <p>+622,"Self-test failed; ADC generic error"</p>
            <p>+623,"Self-test failed; ADC integrator saturated"</p>
            <p>+624,"Self-test failed; Coarse ADC error"</p>
            <p>+625,"Self-test failed; ADC offset"</p>
            <p>+626,"Self-test failed; ADC noise"</p>
            <p>+627,"Self-test failed; Fine ADC generic error"</p>
            <p>+628,"Self-test failed; Fine ADC off-scale low"</p>
            <p>+629,"Self-test failed; Fine ADC off-scale high"</p>
            <p>+630,"Self-test failed; Fine ADC range"</p>
            <p>+631,"Self-test failed; Fine ADC bits stuck"</p>
            <p>+632,"Self-test failed; Fine ADC slope"</p>
            <p>+633,"Self-test failed; Fine ADC linearity"</p>
            <p>+634,"Self-test failed; low DC zero"</p>
            <p>+635,"Self-test failed; high DC zero"</p>
            <p>+636,"Self-test failed; +7V reference"</p>
            <p>+637,"Self-test failed; -10V reference"</p>
            <p>+638,"Self-test failed; x1 gain, zero input"</p>
            <p>+639,"Self-test failed; x10 gain, zero input"</p>
            <p>+640,"Self-test failed; x100 gain, zero input"</p>
            <p>+641,"Self-test failed; precharge"</p>
            <p>+642,"Self-test failed; x1 gain, non-zero input"</p>
            <p>+643,"Self-test failed; x10 gain, non-zero input"</p>
            <p>+644,"Self-test failed; x100 gain, non-zero input"</p>
            <p>+645,"Self-test failed; 100uA current source"</p>
            <p>+646,"Self-test failed; 10uA current source"</p>
            <p>+647,"Self-test failed; 2 ohm shunt"</p>
            <p>+648,"Self-test failed; AC offset"</p>
            <p>+649,"Self-test failed; frequency input"</p>
            <p>+650,"Self-test failed; input switch"</p>
            <p>+651,"Self-test failed; autocal 10 V range full scale"</p>
            <p>+652,"Self-test failed; autocal 10 V range tenth scale"</p>
            <p>+653,"Self-test failed; autocal 1 V range full scale"</p>
            <p>+654,"Self-test failed; autocal 1 V range tenth scale"</p>
            <p>+655,"Self-test failed; autocal 100 mV range full scale"</p>
            <p>+656,"Self-test failed; autocal 100 V range reference"</p>
            <p>+657,"Self-test failed; autocal 10 kOhm range full scale"</p>
            <p>+658,"Self-test failed; autocal 10 kOhm range tenth scale"</p>
            <p>+659,"Self-test failed; autocal 1 kOhm range full scale"</p>
            <p>+660,"Self-test failed; autocal 100 kOhm tenth scale"</p>
            <p>+661,"Self-test failed; autocal 1 MOhm half scale"</p>
            <p>+662,"Self-test failed; autocal 100 KOhm to 1 MOhm transfer"</p>
            <p>+663,"Self-test failed; autocal 1 MOhm to 10 MOhm transfer"</p>
            <p>+664,"Self-test failed; autocal 10 MOhm internal resistor"</p>
            <p>+665,"Self-test aborted; high ac voltage present on input terminals"</p>
            <p>+666,"Self-test aborted; high dc voltage present on input terminals"</p>
        </div>
        <h2 style="font-size: 14px;"><a name="Calibration_Errors"></a>Calibration Errors (+700...)</h2>
        <p>+701,"Calibration error; security defeated"</p>
        <p>+702,"Calibration error; calibration memory is secured"</p>
        <p>+703,"Calibration error; secure code provided was invalid"</p>
        <p>+704,"Calibration error: secure code too long"</p>
        <p>+705,"Calibration error; calibration aborted"</p>
        <p>+706,"Calibration error: provided value out of range"</p>
        <p>+707,"Calibration error: computed correction factor out of range"</p>
        <p>+708,"Calibration error: signal measurement out of range"</p>
        <p>+708,"Calibration error; signal frequency out of range"</p>
        <p>+709,"Calibration error: no calibration for this function/range"</p>
        <p>+710,"Calibration error: full scale correction out of range"</p>
        <p>+711,"Calibration error: calibration string too long"</p>
        <p>+712,"Calibration failed"</p>
        <p>+713,"Calibration error; ADC calibration failed; ADC configuration 'ACI' did not converge"</p>
        <p>+713,"Calibration error; ADC calibration failed; ADC configuration 'ACV' did not converge"</p>
        <p>+713,"Calibration error; ADC calibration failed; ADC configuration 'DCV' did not converge"</p>
        <p>+713,"Calibration error; ADC calibration failed; DC offset for setup 'ACI'"</p>
        <p>+713,"Calibration error; ADC calibration failed; DC offset for setup 'ACV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; DC offset for setup 'DCV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; feedbackLutGainTune unsupported LUT goal"</p>
        <p>+713,"Calibration error; ADC calibration failed; feedbackLutTune search did not converge"</p>
        <p>+713,"Calibration error; ADC calibration failed; feedbackPiCancel did not converge for setup 'ACI'"</p>
        <p>+713,"Calibration error; ADC calibration failed; feedbackPiCancel did not converge for setup 'ACV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; feedbackPiCancel did not converge for setup 'DCV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; fine merge for setup 'ACI'"</p>
        <p>+713,"Calibration error; ADC calibration failed; fine merge for setup 'ACV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; fine merge for setup 'DCV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; fine offset for setup 'ACI'"</p>
        <p>+713,"Calibration error; ADC calibration failed; fine offset for setup 'ACV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; fine offset for setup 'DCV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; fineDcCancel found non-monotonic value in setup 'ACI'"</p>
        <p>+713,"Calibration error; ADC calibration failed; fineDcCancel found non-monotonic value in setup 'ACV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; fineDcCancel found non-monotonic value in setup 'DCV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; LUT gain for setup 'ACI'"</p>
        <p>+713,"Calibration error; ADC calibration failed; LUT gain for setup 'ACV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; LUT gain for setup 'DCV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; LUT goal incompatible with ACV"</p>
        <p>+713,"Calibration error; ADC calibration failed; PI offset for setup 'ACI'"</p>
        <p>+713,"Calibration error; ADC calibration failed; PI offset for setup 'ACV'"</p>
        <p>+713,"Calibration error; ADC calibration failed; PI offset for setup 'DCV'"</p>
        <p>+713,"Calibration error; DCV 10M input impedance gain adjustment out of range"</p>
        <p>+715,"Calibration error; must perform +100mV DCV calibration before -100mV"</p>
        <p>+715,"Calibration error; must perform +100uA DCI calibration before -100uA"</p>
        <p>+715,"Calibration error; must perform +10V DCV calibration before -10V"</p>
        <p>+715,"Calibration error; must perform 10MOhm calibration before 100MOhm"</p>
        <p>+720,"Calibration error; DCV offset out of range"</p>
        <p>+721,"Calibration error; DCI offset out of range"</p>
        <p>+722,"Calibration error; RES offset out of range"</p>
        <p>+723,"Calibration error; FRES offset out of range"</p>
        <p>+724,"Calibration error; extended resistance self cal failed"</p>
        <p>+725,"Calibration error; 1000V DC correction out of range"</p>
        <p>+726,"Calibration error; ACV offset out of range"</p>
        <p>+727,"Calibration error; ACI offset out of range"</p>
        <p>+730,"Calibration error; precharge DAC convergence failed"</p>
        <p>+731,"Calibration error; A/D turnover correction out of range"</p>
        <p>+732,"Calibration error; AC flatness calibration failed"</p>
        <p>+733,"Calibration error; AC low frequency correction out of range"</p>
        <p>+734,"Calibration error; AC flatness calibration restarted by function/range change"</p>
        <p>+735,"Calibration error; 1 kHz AC flatness frequency point must be last frequency point in sequence"</p>
        <p>+736,"Calibration error; DCI 100uA range self-cal failed"</p>
        <p>+740,"Calibration data lost: secure state"</p>
        <p>+740,"Calibration information lost; count, security state, security code, string"</p>
        <p>+741,"Calibration data lost: string data"</p>
        <p>+742,"Calibration data lost: corrections"</p>
        <p>+746,"System information write failure"</p>
        <p>+747,"System information read failure"</p>
        <p>+748,"Calibration memory write failure"</p>
        <p>+749,"Calibration memory read failure"</p>
        <p>+750,"Autocalibration corrections lost lost; due to firmware revision change"</p>
        <p>+750,"Autocalibration corrections lost"</p>
        <p>+751,"Autocalibration memory write failure"</p>
        <p>+752,"Autocalibration memory read failure"</p>
        <p>+753,"Autocalibration measurement out of range"</p>
        <p>+760,"Operation aborted; high voltage present on input terminals"</p>
        <div>
            <h2 style="font-size: 14px;"><a name="Miscellaneous_Errors800"></a>Miscellaneous Errors (+800...)</h2>
            <p>+800,"Nonvolatile memory write failure"</p>
            <p>+810,"State has not been stored"</p>
            <p>+820,"Model and serial numbers not restored"</p>
            <p>+821,"Controller and measurement board model numbers do not match"</p>
            <p>+822,"Controller and measurement board serial numbers do not match"</p>
            <p>+823,"Incorrect firmware loaded for this model number"</p>
        </div>
        
    </body>
</html>