<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:conditions="Primary.TorreysP" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem|SENSe Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>[SENSe:]CURRent Subsystem</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor355"></a>[SENSe:]CURRent Subsystem</h1>
        <p>This subsystem configures AC and DC current measurements.</p>
        <h2 style="font-size: 14px;">Command Summary</h2>
        <p><a href="#AC-BAND">[SENSe:]CURRent:AC:BANDwidth<br /></a>
        </p>
        <p><a href="#ACDC-NULL-STATe">[SENSe:]CURRent:{AC|DC}:NULL[:STATe]<br /></a>
        </p>
        <p><a href="#AC-NULL-VAL">[SENSe:]CURRent:{AC|DC}:NULL:VALue</a>
            <br />
        </p>
        <p><a href="#AC-NULL-VALue-AUTO">[SENSe:]CURRent:{AC|DC}:NULL:VALue:AUTO</a>
            <br />
        </p>
        <p><a href="#AC-RANG-UPPer">[SENSe:]CURRent:{AC|DC}:RANGe<br /></a>
        </p>
        <p><a href="#AC-RANGe-AUTO">[SENSe:]CURRent:{AC|DC}:RANGe:AUTO</a>
        </p>
        <p><a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> <![CDATA[ ]]></p>
        <p><a href="#CURR-AC-Secondary">[SENSe:]CURRent:AC:SECondary</a>
        </p>
        <p><a href="#DCaper">[SENSe:]CURRent[:DC]:APERture</a>
        </p>
        <p><a href="#DCaperENAB">[SENSe:]CURRent[:DC]:APERture:ENABled</a>
        </p>
        <p><a href="#DC-NPLC">[SENSe:]CURRent[:DC]:NPLC<br /></a>
        </p>
        <p><a href="#DC-RESolution">[SENSe:]CURRent[:DC]:RESolution</a>
        </p>
        <p><a href="#CURR-DC-Secondary">[SENSe:]CURRent[:DC]:SECondary</a>
        </p>
        <p><a href="#DC-ZERO-AUTO">[SENSe:]CURRent[:DC]:ZERO:AUTO</a>
        </p>
        <p><a href="#SWITchMODE">[SENSe:]CURRent:SWITch:MODE</a>
        </p>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor356"></a><a name="AC-BAND"></a>[SENSe:]CURRent:AC:BANDwidth  {&lt;<i>filter</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]CURRent:AC:BANDwidth?  [{MIN|MAX|DEF}]</h2>
            <p>Sets the bandwidth for AC current measurements.</p>
            <p>The instrument uses three different AC filters that enable you either to optimize low frequency accuracy or to achieve faster AC settling times following a change in input signal amplitude.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">On the 34461A, 34465A, or 34470A, use the <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> command to specify which current terminals to use for the measurement.</td>
                    </tr>
                </tbody>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {3 Hz|20 Hz|200 Hz}. Default: 20Hz.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+2.00000000E+01</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Make and read an AC current measurement. Use the 3 Hz filter bandwidth:</p>
                            <p colspan="2">CONF:CURR:AC 1<br />CURR:AC:BAND 3<br />READ?</p>
                            <p>Typical Response: +5.23918293E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">If you enter the lowest expected frequency that you intend to encounter, the command will select the appropriate &lt;<i>filter</i>&gt;. For example, if you enter 15 Hz, the slow filter (3 Hz) is selected. If you enter 190 Hz, the medium filter (20 Hz) is selected to provide the appropriate low cutoff.</li>
                <li class="IndentTight" value="2">Set the lowest frequency that you expect to encounter. Lower bandwidths result in longer settling delays, as shown:<br /><table style="caption-side: top;margin-left: 0;margin-right: auto;mc-table-style: url('../RegTable.css');" cellspacing="0" class="TableStyle-RegTable"><col class="TableStyle-RegTable-Column-Column1" /><col class="TableStyle-RegTable-Column-Column1" /><tr class="TableStyle-RegTable-Body-Body1"><th class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;"><p class="TableHead"><b>Input Frequency</b></p></th><th class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-weight: bold;"><p class="TableHead"><b>Default Settling Delay</b></p></th></tr><tr class="TableStyle-RegTable-Body-Body1"><td class="TableStyle-RegTable-BodyE-Column1-Body1"><p class="TableBody">3 Hz - 300 kHz (<i>Slow</i>)</p></td><td class="TableStyle-RegTable-BodyD-Column1-Body1"><p class="TableBody">1.66 s/measurement</p></td></tr><tr class="TableStyle-RegTable-Body-Body1"><td class="TableStyle-RegTable-BodyE-Column1-Body1"><p class="TableBody">20 Hz - 300 kHz (<i>Medium</i>)</p></td><td class="TableStyle-RegTable-BodyD-Column1-Body1"><p class="TableBody">0.25 s/measurement</p></td></tr><tr class="TableStyle-RegTable-Body-Body1"><td class="TableStyle-RegTable-BodyE-Column1-Body1"><p class="TableBody">200 Hz - 300 kHz (<i>Fast</i>)</p></td><td class="TableStyle-RegTable-BodyD-Column1-Body1"><p class="TableBody">0.025 s/measurement</p></td></tr></table></li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor357"></a><a name="ACDC-NULL-STATe"></a>[SENSe:]CURRent:{AC|DC}:NULL[:STATe]  {ON|1|OFF|0}<br />[SENSe:]CURRent:{AC|DC}:NULL[:STATe]?</h2>
            <p>Enables or disables the null function for AC or DC current measurements.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                        This parameter setting is not shared between AC and DC&#160;measurements.  The parameters are independent for AC and DC&#160;measurements.
                    </td>
                    </tr>
                </tbody>
            </table>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">On the 34461A, 34465A, or 34470A, use the <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> command to specify which current terminals to use for the measurement.</td>
                    </tr>
                </tbody>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2"><a name="kanchor358"></a><a name="kanchor359"></a>Configure AC current measurements, using the null function to subtract 100 mA from the measurements. Then make two measurements and send them to the instrument's output buffer: <br /><br />CONF:CURR:AC<br />CURR:AC:NULL:STAT ON;VAL 100 mA<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+00,+1.04570000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Enabling the scaling function also enables automatic null value selection (<a href="#AC-NULL-VALue-AUTO">[SENSe:]CURRent:{AC|DC}:NULL:VALue:AUTO ON</a>).</li>
                <li class="IndentTight" value="2">To set a fixed null value, use:  <a href="#AC-NULL-VAL">[SENSe:]CURRent:{AC|DC}:NULL:VALue</a>.</li>
                <li class="IndentTight" value="3">The instrument disables the null function after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>), or CONFigure function.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor360"></a><a name="AC-NULL-VAL"></a>[SENSe:]CURRent:{AC|DC}:NULL:VALue  {&lt;<i>value</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]CURRent:{AC|DC}:NULL:VALue?  [{MIN|MAX|DEF}]</h2>
            <p>Sets the null value for AC or DC current measurements.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                        This parameter setting is not shared between AC and DC&#160;measurements.  The parameters are independent for AC and DC&#160;measurements.
                    </td>
                    </tr>
                </tbody>
            </table>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">On the 34461A, 34465A, or 34470A, use the <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> command to specify which current terminals to use for the measurement.</td>
                    </tr>
                </tbody>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">-12 to 12 A. Default: 0</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.04530000E+00</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2"><a name="kanchor361"></a><a name="kanchor362"></a>Configure AC current measurements, using the null function to subtract 100 mA from the measurements. Then make two measurements and send them to the instrument's output buffer: <br /><br />CONF:CURR:AC<br />CURR:AC:NULL:STAT ON;VAL 100 mA<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+00,+1.04570000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Specifying a null value disables automatic null value selection (<a href="#AC-NULL-VALue-AUTO">[SENSe:]CURRent:{AC|DC}:NULL:VALue:AUTO OFF</a>). </li>
                <li class="IndentTight" value="2">To use the null value, the null state must be on (<a href="#ACDC-NULL-STATe">[SENSe:]CURRent:{AC|DC}:NULL:STATe ON</a>).</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>), or CONFigure function.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor363"></a><a name="AC-NULL-VALue-AUTO"></a>[SENSe:]CURRent:{AC|DC}:NULL:VALue:AUTO {ON|1|OFF|0}<br />[SENSe:]CURRent:{AC|DC}:NULL:VALue:AUTO?</h2>
            <p>Enables or disables automatic null value selection for AC or DC current measurements.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                        This parameter setting is not shared between AC and DC&#160;measurements.  The parameters are independent for AC and DC&#160;measurements.
                    </td>
                    </tr>
                </tbody>
            </table>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">On the 34461A, 34465A, or 34470A, use the <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> command to specify which current terminals to use for the measurement.</td>
                    </tr>
                </tbody>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: ON.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2"><a name="kanchor364"></a><a name="kanchor365"></a>Configure AC current measurements, using the null function to subtract 100 mA from the measurements. Then make two measurements and send them to the instrument's output buffer: <br /><br />CONF:CURR:AC<br />CURR:AC:NULL:STAT ON;VAL 100 mA<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+00,+1.04570000E+00</p>
                            <br />
                            <p>Make a second set of measurements using automatic null value selection:<br />CURR:AC:NULL:VAL:AUTO ON <br />READ?</p>
                            <p>Typical Response: +0.00000000E+00,+0.01420000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">When automatic reference selection is ON, the first measurement made is used as the null value for all subsequent measurements. <a href="#AC-NULL-VAL">[SENSe:]CURRent:{AC|DC}:NULL:VALue</a> is set to this value. Automatic null value selection will be disabled.</li>
                <li class="IndentTight" value="2">When automatic null value selection is disabled (OFF), the null value is specified by: <a href="#AC-NULL-VAL">[SENSe:]CURRent:{AC|DC}:NULL:VALue</a>.</li>
            </ul>
        </div>
        <ul>
            <li class="IndentTight" value="1">The instrument enables automatic null value selection when the null function is enabled (<a href="#ACDC-NULL-STATe">[SENSe:]CURRent:{AC|DC}:NULL:STATe ON</a>). </li>
            <li class="IndentTight" value="2">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>), or CONFigure function.</li>
        </ul>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor366"></a><a name="AC-RANG-UPPer"></a>[SENSe:]CURRent:{AC|DC}:RANGe {&lt;<i>range</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]CURRent:{AC|DC}:RANGe?  [{MIN|MAX|DEF}]</h2>
            <p>Selects a fixed measurement range for AC or DC current measurements on the 3 A terminals. For DMMs with a 10 A range, you cannot select the 10 A range with this command; instead, use<a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals 10</a> or <a href="CONFigure_Subsystem.htm#CURR-ACDC">CONF:CURRent:{AC|DC} 10</a>.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                        This parameter setting is not shared between AC and DC&#160;measurements.  The parameters are independent for AC and DC&#160;measurements.
                    </td>
                    </tr>
                </tbody>
            </table>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">On the 34461A, 34465A, or 34470A, use the <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> command to specify which current terminals to use for the measurement.</td>
                    </tr>
                </tbody>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>range</i>&gt; : {100 µA|1 mA|10 mA|100 mA|1 A|3 A}. Default: AUTO (autorange). The 34465A/70A have additional DC current ranges of 1 µA and 10 µA.</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.00000000E-01</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC current measurements using the 1 A range.  &#160;Make and read two measurements:</p>
                            <p colspan="2">CONF:CURR:AC<br />CURR:AC:RANG 1<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+00,+1.04570000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Selecting a fixed range ([SENSe:]&lt;<i>function</i>&gt;:RANGe) disables autoranging.</li>
                <li class="IndentTight" value="2">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
                <li class="IndentTight" value="3">Unlike CONFigure and MEASure?, this command does not support the 10 A range. Selecting the 10 A terminal with <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> forces the specified type of current measurements to use the 10 A range, but it does not affect the values of <a href="#AC-RANG-UPPer">[SENSe:]CURRent:{AC|DC}:RANGe</a> or <a href="#AC-RANGe-AUTO">[SENSe:]CURRent:{AC|DC}:RANGe:AUTO</a>.</li>
                <li class="IndentTight" value="4">Changing the value of this parameter always changes the measurement resolution. The number of PLCs (NPLC) stays fixed, and this results in a change of resolution in terms of the units of the measurement. For example, if you have a measurement with 1 µA resolution on the 100 mA range, changing to the 1 A range  results in a resolution of 10 µA.</li>
                <li class="IndentTight" value="5">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor367"></a><a name="AC-RANGe-AUTO"></a>[SENSe:]CURRent:{AC|DC}:RANGe:AUTO  {OFF|ON|ONCE}<br />[SENSe:]CURRent:{AC|DC}:RANGe:AUTO?</h2>
            <p>Disables or enables autoranging for AC or DC current measurements.  Autoranging is convenient because it automatically selects the range for each measurement based on the input signal.</p>
            <p>Specifying ONCE performs an immediate autorange and then turns autoranging off.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                        This parameter setting is not shared between AC and DC&#160;measurements.  The parameters are independent for AC and DC&#160;measurements.
                    </td>
                    </tr>
                </tbody>
            </table>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">On the 34461A, 34465A, or 34470A, use the <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> command to specify which current terminals to use for the measurement.</td>
                    </tr>
                </tbody>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: ON.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC current measurements and perform an immediate autorange.  &#160;Make and read two measurements:<br /></p>
                            <p colspan="2">CONF:CURR:AC<br />CURR:AC:RANG:AUTO ONCE<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E-01,+1.04570000E-01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="2">With autoranging enabled, the instrument selects the range based on the input signal.</li>
                <li class="IndentTight" value="3">Selecting a fixed range ([SENSe:]&lt;<i>function</i>&gt;:RANGe) disables autoranging.</li>
                <li class="IndentTight" value="4">Selecting the 10 A terminal with <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> forces the specified type of current measurements to use the 10 A range, but it does not affect the values of <a href="#AC-RANG-UPPer">[SENSe:]CURRent:{AC|DC}:RANGe</a> or <a href="#AC-RANGe-AUTO">[SENSe:]CURRent:{AC|DC}:RANGe:AUTO</a>.</li>
                <li class="IndentTight" value="5">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <h2 style="font-size: 14px;"><a name="kanchor368"></a><a name="TERMinals"></a>[SENSe:]CURRent:{AC|DC}:TERMinals {3|10}<br></br>[SENSe:]CURRent:{AC|DC}:TERMinals?</h2>
        <div>
            <p>Configures the AC or DC current measurement to measure the source on the 3 A or 10 A terminals. Note that the 10 A terminal is not available on the 34460A.</p>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {3|10}. Default: 3.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+3 or +10</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC current measurements to use the 10 A terminal.  &#160;Make and read two measurements:<br /></p>
                            <p colspan="2">CONF:CURR:AC<br />CURR:AC:TERM 10<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +7.81929394E+00,7.82013671E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Selecting the 10 A terminal with <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> forces the specified type of current measurements to use the 10 A range, but it does not affect the values of <a href="#AC-RANG-UPPer">[SENSe:]CURRent:{AC|DC}:RANGe</a> or <a href="#AC-RANGe-AUTO">[SENSe:]CURRent:{AC|DC}:RANGe:AUTO</a>.</li>
                <li class="IndentTight" value="2">Changing the value of this parameter always changes the measurement range, which results in a change of measurement resolution. The number of PLCs (NPLC) stays fixed, and this results in a change of resolution in terms of the units of the measurement. For example, if you have a measurement with 1 µA resolution on the 1 A range, changing to the 10 A terminals results in a resolution of 10 µA.</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor369"></a><a name="CURR-AC-Secondary"></a>[SENSe:]CURRent:AC:SECondary {"OFF"|"CALCulate:DATA"|"FREQuency"|"CURRent[:DC]"} <br />[SENSe:]CURRent:AC:SECondary?</h2>
            <p>Selects the secondary measurement function for AC current measurements.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>{"OFF"|"CALCulate:DATA"|"FREQuency"|"CURRent[:DC]"}, default "OFF"</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">"CALC:DATA"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC current measurements using the 1 A range. Select frequency as the secondary <br />measurement. Make and retrieve measurements.</p>
                            <p colspan="2">CONF:CURR:AC 1<br />CURR:AC:SEC "FREQ"<br />READ?;DATA2?</p>
                            <p colspan="2">Typical Response: +0.50000000E+00;+1.00000000E+03</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">"CALCulate:DATA" - (Applies only to the 34465A and 34470A.) The measurement value before any math operations are done (including NULL).</li>
                <li class="IndentTight" value="2">"FREQuency" - The frequency measurement of the input signal.</li>
                <li class="IndentTight" value="3">"CURRent[:DC]" – The DC current measurement of the input signal. Applies only when using the instrument from the front panel. Setting is ignored for measurements made from a remote interface. If you require both AC and DC current measurements from remote, program each function separately, see <a href="CONFigure_Subsystem.htm#CURR-ACDC">CONFigure:CURRent:{AC|DC}</a>.</li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <h2 style="font-size: 14px;"><a name="kanchor370"></a><a name="DCaper"></a>[SENSe:]CURRent[:DC]:APERture  {&lt;<i>seconds</i>&gt;|MIN|MAX|DEF} <br />[SENSe:]CURRent[:DC]:APERture?  [{MIN|MAX|DEF}] </h2>
        <p class="Indented1">Specifies  the integration time in seconds 
 (called <span class="CmdItalics">aperture time</span>) for dc current measurements.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;margin-left: 14px;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top" class="hcp1">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../_Graphics_/note.gif" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p><a name="kanchor371"></a><a name="kanchor372"></a>Use this command for precise control of the 
DMM's integration time. Use NPLC (see <a href="#DC-NPLC" class="hcp2">[SENSe:]CURRent[:DC]:NPLC</a><a name="kanchor373"></a> 
) for better power-line noise rejection characteristics (NPLC &gt; 1).</p>
                </td>
            </tr>
        </table>
        <table style="margin-left: 0;margin-right: auto;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p> (<i>Without</i> the DIG&#160;option) 200&#160;µs 
 to 1 s (2 µs resolution), default: 100 ms. (<i>With</i> the DIG option) 
 &#160;20 µs 
 to 1 s (2 µs resolution), default: 100 ms.</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.00000000E-01</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p> Enable aperture time mode, set the aperture time to 300&#160;ms:</p>
                        <p>CURR:APER:ENAB ON<br />CURR:DC:APER 300E-03</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
            <li class="IndentTight" value="2">Both the [SENSe:]&lt;<i>function</i>&gt;:NPLC and [SENSe:]&lt;<i>function</i>&gt;:APERture commands control the instrument's integration time. When using both commands (not recommended), whichever command is sent last will override the other command and set the integration time.  Sending the [SENSe:]&lt;<i>function</i>&gt;:APERture command sets the [SENSe:]&lt;<i>function</i>&gt;:APERture:ENABled command to 1 (ON); sending [SENSe:]&lt;<i>function</i>&gt;:NPLC sets it to 0 (OFF).</li>
            <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
        </ul>
        <h2 style="font-size: 14px;"><a name="kanchor374"></a><a name="DCaperENAB"></a>[SENSe:]CURRent[:DC]:APERture:ENABled  {ON|1|OFF|0} <br />[SENSe:]CURRent[:DC]:APERture:ENABled?</h2>
        <p class="Indented1" style="background-color: Transparent;">Enables the setting of integration time in seconds 
 (called <span class="CmdItalics">aperture time</span>) for  dc current measurements. 
 If aperture time mode is disabled (default), the 
 integration time is set in PLC (power-line cycles).</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p> Enable aperture time mode, set the aperture time to 300&#160;ms:</p>
                        <p>CURR:APER:ENAB ON<br />CURR:DC:APER 300E-03</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul style="list-style: disc;" type="disc">
            <li class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
            <li class="IndentTight" value="2">The <a href="CONFigure_Subsystem.htm#CURR-ACDC">CONFigure:CURRent[:DC]</a>, 
 <a href="MEASure_Subsystem.htm#CURR-ACDC">MEASure:CURRent[:DC]?</a>, 
 <a href="#DC-NPLC">[SENSe:]CURRent[:DC]:NPLC</a>, 
 and <a href="#DC-RESolution">[SENSe:]CURRent[:DC]:RESolution</a> 
 commands disable the aperture time mode, and select an integration 
 time in number of power line cycles.</li>
        </ul>
        <ul>
            <li class="IndentTight" value="1">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
        </ul>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor375"></a><a name="DC-NPLC"></a>[SENSe:]CURRent[:DC]:NPLC  {&lt;<i>PLC</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]CURRent[:DC]:NPLC?  [{MIN|MAX|DEF}]</h2>
            <p>Sets the integration time in number of power line cycles (PLC) for DC current measurements.  Integration time is the period that the instrument's analog-to-digital (A/D) converter samples the input signal for a measurement. A longer integration time gives better measurement resolution but slower measurement speed.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">On the 34461A, 34465A, or 34470A, use the <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> command to specify which current terminals to use for the measurement.</td>
                    </tr>
                </tbody>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> 0.02, 0.2, 1, 10, 100. Default: 10 (34460A/61A)<br /> 0.02, 0.06, 0.2, 1, 10, 100. Default: 10 (34465A/70A without DIG option)<br /> 0.001, 0.002, 0.006, 0.02, 0.06, .2, 1, 10, 100. Default: 10 (34465A/70A with DIG option) <br />See <a href="../Misc_Definitions/Range-Resolution_Relationships.htm">Range, Resolution and NPLC</a> for more information.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.00000000E+00</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure DC current measurements using a 10 PLC integration time. Then make and read one measurement:<br /></p>
                            <p colspan="2">CONF:CURR:DC<br />CURR:DC:NPLC 10<br />READ?</p>
                            <p colspan="2">Typical Response: +6.27530000E-01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Selecting an integration time in power line cycles overrides an aperture set with the <a href="#DCaper">[SENSe:]CURRent[:DC]:APERture</a> command.</li>
                <li class="IndentTight" value="2">Only integration times of 1, 10, or 100 PLC provide normal mode (line frequency noise) rejection.</li>
                <li class="IndentTight" value="3">Setting the integration time also sets the measurement resolution.&#160;<a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> shows the relationship between integration time and resolution.</li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
            <h3>See Also</h3>
            <p class="IndentTight"><a href="#DC-RESolution">[SENSe:]CURRent[:DC]:RESolution</a>
            </p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor376"></a><a name="DC-RESolution"></a>[SENSe:]CURRent[:DC]:RESolution  {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]CURRent[:DC]:RESolution?  [{MIN|MAX|DEF}]</h2>
            <p>Selects the measurement resolution for DC current measurements. Specify the resolution in the same units as the selected measurement function, not in number of digits.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">On the 34461A, 34465A, or 34470A, use the <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> command to specify which current terminals to use for the measurement.</td>
                    </tr>
                </tbody>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+3.00000000E-05</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure DC current measurements with a 3 µA resolution. Then make and read one measurement:<br /></p>
                            <p colspan="2">CONF:CURR:DC 1<br />CURR:DC:RES 3E-6<br />READ?</p>
                            <p colspan="2">Typical Response: +6.27531500E-01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">You can specify MIN (best resolution) or MAX (worst resolution) instead of &lt;<i>resolution</i>&gt;.</li>
                <li class="IndentTight" value="2">To achieve normal mode (line frequency noise) rejection, use a resolution that corresponds to an integration time that is an integral number of power line cycles.</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
            <h3>See Also</h3>
            <p class="IndentTight"><a href="#DC-NPLC">[SENSe:]CURRent[:DC]:NPLC</a>
            </p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor377"></a><a name="CURR-DC-Secondary"></a>[SENSe:]CURRent[:DC]:SECondary {"OFF"|"CALCulate:DATA"|"CURRent:AC"|"PTPeak"} <br />[SENSe:]CURRent[:DC]:SECondary?</h2>
            <p>Selects the secondary measurement function for DC current measurements.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>{"OFF"|"CALCulate:DATA"|"CURRent:AC"|"PTPeak"}, default "OFF"</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>"CALC:DATA"</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure DC current measurements using the 1 A range with 1 mA resolution. Select peak-to-peak as the secondary measurement. Make and retrieve measurements.</p>
                            <p>CONF:CURR:DC 1,0.001<br />CURR:DC:SEC "PTP"<br />READ?;DATA2?</p>
                            <p colspan="2">Typical Response: +5.54141768E-06;+9.91000000E+3,+9.91000000E+3</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">"CALCulate:DATA" - (Applies only to the 34465A and 34470A.) The measurement value before any math operations are done (including NULL). </li>
                <li class="IndentTight" value="2">"CURRent:AC" - The AC current measurement of the input signal.  Applies only when using the instrument from the front panel. Setting is ignored for measurements made from a remote interface. If you require both AC and DC current measurements from remote, program each function separately, see <a href="CONFigure_Subsystem.htm#CURR-ACDC">CONFigure:CURRent:{AC|DC}</a>.</li>
                <li class="IndentTight" value="3">"PTPeak" - The peak-to-peak, maximum, and minimum values of the input signal.</li>
                <li class="IndentTight" value="4"> This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor378"></a><a name="DC-ZERO-AUTO"></a>[SENSe:]CURRent[:DC]:ZERO:AUTO  {OFF|ON|ONCE}<br />[SENSe:]CURRent[:DC]:ZERO:AUTO?</h2>
            <p>Disables or enables the autozero mode for DC current measurements.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">On the 34461A, 34465A, or 34470A, use the <a href="#TERMinals">[SENSe:]CURRent:{AC|DC}:TERMinals</a> command to specify which current terminals to use for the measurement.</td>
                    </tr>
                </tbody>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {OFF|ON|ONCE}. Default: ON.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure DC current measurements and perform an immediate autozero.  &#160;Make and read two measurements:<br /></p>
                            <p colspan="2">CONF:CURR:DC 1<br />CURR:DC:ZERO:AUTO ONCE<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E-01,+1.04570000E-01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1"><b>ON (default):</b> the DMM internally measures the offset following each measurement. It then subtracts that measurement from the preceding reading. This prevents offset voltages present on the DMM’s input circuitry from affecting measurement accuracy.</li>
                <li class="IndentTight" value="2"><b>OFF:</b> the instrument uses the last measured zero measurement and subtracts it from each measurement. It takes a new zero measurement each time you change the function, range or integration time.</li>
                <li class="IndentTight" value="3"><b><a name="kanchor379"></a>ONCE:</b> the instrument takes one zero measurement and sets autozero OFF.  The zero measurement taken is used for all subsequent measurements until the next change to the function, range or integration time. If the specified integration time is less than 1 PLC, the zero measurement is taken at 1 PLC to optimize noise rejection. Subsequent measurements are taken at the specified fast (&lt; 1 PLC) integration time.</li>
                <li class="IndentTight" value="4">The autozero mode is set indirectly when you set the resolution and integration time with <a href="CONFigure_Subsystem.htm#CURR-ACDC">CONFigure:CURRent:DC</a> or <a href="MEASure_Subsystem.htm#CURR-ACDC">MEASure:CURRent:DC?</a>. Autozero is automatically turned OFF when you select an integration time less than 1 PLC with these commands.</li>
                <li class="IndentTight" value="5">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor380"></a><a name="SWITchMODE"></a>[SENSe:]CURRent:SWITch:MODE {FAST|CONTinuous} <br />[SENSe:]CURRent:SWITch:MODE?</h2>
            <p>Selects the FAST or CONTinuous range change mode for AC and DC current measurements. </p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">{FAST|CONTinuous}. Default: CONT</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">CONT</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure DC current measurements on the 1 mA range. Specify CONTinuous mode.  &#160;Make and read two measurements:<br /></p>
                            <p>CONF:CURR:DC .001<br />CURR:SWIT:MODE CONT<br />SAMP:COUN 2<br />READ?</p>
                            <p>Change the current range to 1 V (no open circuit occurs when changing range).  &#160;Make and read two measurements:</p>
                            <p colspan="2">CONF:CURR:DC 1<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: -5.28836573E-02,-5.01252821E-02</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
                <li class="IndentTight" value="2">The DMM measures AC or DC current by measuring the voltage drop across one of several internal current shunts and then calculating the current.  A different shunt is used depending on the selected current range. In CONTinuous mode (default), when changing current ranges, the DMM switches a low impedance in parallel with the first shunt before switching to the next shunt. This eliminates the momentary open circuit when changing ranges, but can take up to three times longer to change ranges than the FAST mode. In FAST mode, when a range change causes the DMM to switch from one shunt to another, a momentary open circuit occurs on the current input terminals. In most cases, this open circuit does not adversely affect your current measurements.  However, if an open circuit adversely affects your circuitry or measurements, you can use CONTinuous mode.  </li>
                <li class="IndentTight" value="3">The switch mode applies to the 3A current terminals only. The 10A terminals are always effectively in FAST mode. </li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        
    </body>
</html>