<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:conditions="Primary.TorreysP" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem|SENSe Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>[SENSe:]{RESistance|FRESistance} Subsystem</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor398"></a>[SENSe:]{RESistance|FRESistance} Subsystem</h1>
        <p>This subsystem configures two- and four-wire resistance measurements.</p>
        <h2 style="font-size: 14px;">Command Summary</h2>
        <p><a href="#FRESaper">[SENSe:]{RESistance|FRESistance}:APERture</a>
        </p>
        <p><a href="#FRESaperENAB">[SENSe:]{RESistance|FRESistance}:APERture:ENABled<![CDATA[
]]></a>
        </p>
        <p><a href="#NPLC">[SENSe:]{RESistance|FRESistance}:NPLC</a>
            <br />
        </p>
        <p><a href="#NULL-STAT">[SENSe:]{RESistance|FRESistance}:NULL[:STATe]</a>
            <br />
        </p>
        <p><a href="#NULLVALue">[SENSe:]{RESistance|FRESistance}:NULL:VALue</a>
            <br />
        </p>
        <p><a href="#NULLVALueAUTO">[SENSe:]{RESistance|FRESistance}:NULL:VALue:AUTO</a>
        </p>
        <p><a href="#OCOMp">[SENSe:]{RESistance|FRESistance}:OCOMpensated</a>
        </p>
        <p><a href="#LPOWer">[SENSe:]{RESistance|FRESistance}:POWer:LIMit[:STATe]</a>
        </p>
        <p><a href="#RANGeUPPer">[SENSe:]{RESistance|FRESistance}:RANGe</a>
            <br />
        </p>
        <p><a href="#RANGeAUTO">[SENSe:]{RESistance|FRESistance}:RANGe:AUTO</a>
            <br />
        </p>
        <p><a href="#RESolution">[SENSe:]{RESistance|FRESistance}:RESolution</a>
        </p>
        <p><a href="#FresRes-SECondary">[SENSe:]{FRESistance|RESistance}:SECondary</a>
            <br />
        </p>
        <p><a href="#ZEROAUTO">[SENSe:]RESistance:ZERO:AUTO</a>
        </p>
        <p>&#160;</p>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor399"></a><a name="FRESaper"></a>[SENSe:]{RESistance|FRESistance}:APERture  {&lt;<i>seconds</i>&gt;|MIN|MAX|DEF} <br />[SENSe:]{RESistance|FRESistance}:APERture?  [{MIN|MAX|DEF}] </h2>
            <p class="Indented1">Specifies the integration time in seconds 
 (called <span class="CmdItalics">aperture time</span>) for resistance measurements.</p>
            <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: 0;margin-right: auto;" cellspacing="0">
                <col />
                <col />
                <tr valign="top" class="hcp1">
                    <td style="padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;">
                        <p>
                            <img src="../_Graphics_/note.gif" />
                        </p>
                    </td>
                    <td style="padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;">
                        <p><a name="kanchor400"></a><a name="kanchor401"></a>Use this command for precise control of the 
DMM's integration time. Use NPLC (see <a href="#NPLC" class="hcp2">[SENSe:]FRESistance:NPLC</a><a name="kanchor402"></a>)  for better power-line noise rejection characteristics (NPLC &gt; 1)..</p>
                        <p>This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
</p>
                    </td>
                </tr>
            </table>
            <p>&#160;</p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>(<i>Without</i> the DIG&#160;option) 200&#160;µs 
 to 1 s (2 µs resolution), default: 100 ms. (<i>With</i> the DIG option) 
 &#160;20 µs 
 to 1 s (2 µs resolution), default: 100 ms.</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.00000000E-01</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Enable  aperture, set aperture time to 300&#160;milliseconds:</p>
                            <p>RES:APER:ENAB ON<br />RES:APER 300E-03 </p>
                            <p><i>or</i>
                            </p>
                            <p> FRES:APER:ENAB ON<br />FRES:APER 300E-03</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
                <li class="IndentTight" value="2">Affects both 2-wire and 4-wire resistance measurements. </li>
                <li class="IndentTight" value="3">Both the [SENSe:]&lt;<i>function</i>&gt;:NPLC and [SENSe:]&lt;<i>function</i>&gt;:APERture commands control the instrument's integration time. When using both commands (not recommended), whichever command is sent last will override the other command and set the integration time.  Sending the [SENSe:]&lt;<i>function</i>&gt;:APERture command sets the [SENSe:]&lt;<i>function</i>&gt;:APERture:ENABled command to 1 (ON); sending [SENSe:]&lt;<i>function</i>&gt;:NPLC sets it to 0 (OFF).</li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor403"></a><a name="FRESaperENAB"></a>[SENSe:]{RESistance|FRESistance}:APERture:ENABled  {ON|1|OFF|0} <br />[SENSe:]{RESistance|FRESistance}:APERture:ENABled? </h2>
            <p class="Indented1">Enables the setting of integration time in seconds 
 (called <span class="CmdItalics">aperture time</span>) for resistance measurements. 
 If aperture time mode is disabled (default), the 
 integration time is set in PLC (power-line cycles).</p>
            <p>
                <table style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" alt="Note" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
            </td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Enable  aperture, set aperture time to 300&#160;ms:</p>
                            <p>RES:APER:ENAB ON<br />RES:APER 300E-03 </p>
                            <p><i>or</i>
                            </p>
                            <p> FRES:APER:ENAB ON<br />FRES:APER 300E-03</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
                <li class="IndentTight" value="2">This query 
 determines whether the aperture used for both 2-wire and 4-wire resistance 
 measurements is enabled. </li>
                <li class="IndentTight" value="3">The <a href="CONFigure_Subsystem.htm#RES-FRES">CONFigure:FRESistance</a>, 
 <a href="MEASure_Subsystem.htm#RES-FRES">MEASure:FRESistance?</a>, 
 <a href="#NPLC">[SENSe:]{RESistance|FRESistance}:NPLC</a>, and 
 <a href="#RESolution">[SENSe:]{RESistance|FRESistance}:RESolution</a> 
 commands disable the aperture time mode, and select an integration 
 time in number of power line cycles. </li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor404"></a><a name="NPLC"></a>[SENSe:]{RESistance|FRESistance}:NPLC  {&lt;<i>PLC</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]{RESistance|FRESistance}:NPLC?  [{MIN|MAX|DEF}]</h2>
            <br />
            <p>Sets the integration time in number of power line cycles (PLC) for all resistance measurements.  Integration time is the period that the instrument's analog-to-digital (A/D) converter samples the input signal for a measurement. A longer integration time gives better measurement resolution but slower measurement speed.</p>
            <p>
                <table style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" alt="Note" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
            </td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> 0.02, 0.2, 1, 10, 100. Default: 10 (34460A/61A)<br /> 0.02, 0.06, 0.2, 1, 10, 100. Default: 10 (34465A/70A without DIG option)<br /> 0.001, 0.002, 0.006, 0.02, 0.06, .2, 1, 10, 100. Default: 10 (34465A/70A with DIG option) <br />See <a href="../Misc_Definitions/Range-Resolution_Relationships.htm">Range, Resolution and NPLC</a> for more information.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.00000000E+01</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure 4-wire resistance measurements using a 10 PLC integration time. Then make and read one measurement:<br /></p>
                            <p colspan="2">CONF:FRES<br />FRES:NPLC 10<br />READ?</p>
                            <p colspan="2">Typical Response: +6.27530000E+01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Selecting an integration time in power line cycles overrides an aperture set with the <a href="#FRESaper">[SENSe:]{RESistance|FRESistance}:APERture</a> command.</li>
                <li class="IndentTight" value="2">Only integration times of 1, 10, or 100 PLC provide normal mode (line frequency noise) rejection.</li>
                <li class="IndentTight" value="3">Setting the integration time also sets the measurement resolution.&#160;<a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> shows the relationship between integration time and resolution.</li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor405"></a><a name="NULL-STAT"></a>[SENSe:]{RESistance|FRESistance}:NULL[:STATe]  {ON|1|OFF|0}<br />[SENSe:]{RESistance|FRESistance}:NULL[:STATe]?</h2>
            <p>Enables or disables the null function for all resistance measurements.</p>
            <p>
                <table style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" alt="Note" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
            </td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2"><a name="kanchor406"></a><a name="kanchor407"></a>Configure 2-wire resistance measurements, using the null function to remove 100 m&#937; of wiring resistance. Make and read two measurements:<br /><br />CONF:RES<br />RES:NULL:STAT ON;VAL .1<br />SAMP:COUN 2<br /></p>
                            <p colspan="2">READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+02,+1.04570000E+02</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Enabling the scaling function also enables automatic null value selection (<a href="#NULLVALueAUTO">SENSe:{RESistance|FRESistance}:NULL:VALue:AUTO ON</a>).</li>
                <li class="IndentTight" value="2">To set a fixed null value, use:  <a href="#NULLVALue">[SENSe:]{RESistance|FRESistance}:NULL:VALue</a>.</li>
                <li class="IndentTight" value="3">The instrument disables the null function after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>), or CONFigure function.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor408"></a><a name="NULLVALue"></a>[SENSe:]{RESistance|FRESistance}:NULL:VALue  {&lt;<i>value</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]{RESistance|FRESistance}:NULL:VALue?  [{MIN|MAX|DEF}]</h2>
            <p>Stores a null value for all resistance measurements.</p>
            <p>
                <table style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" alt="Note" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
            </td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>-120 M&#937; to +120 M&#937;. Default: 0. (34460A/61A)<br />-1.2 G&#937; to +1.2 G&#937;. Default: 0. (34465A/70A)<br /></p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.04530000E+02</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2"><a name="kanchor409"></a><a name="kanchor410"></a>Configure 2-wire resistance measurements, using the null function to remove 100 m&#937; of wiring resistance. Make and read two measurements:<br /><br />CONF:RES<br />RES:NULL:STAT ON;VAL .1<br />SAMP:COUN 2<br /></p>
                            <p colspan="2">READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+02,+1.04570000E+02</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Specifying a null value disables automatic null value selection (<a href="#NULLVALueAUTO">[SENSe:]{RESistance|FRESistance}:NULL:VALue:AUTO OFF</a>).</li>
                <li class="IndentTight" value="2">To use the null value, the null state must be on (<a href="#NULL-STAT">[SENSe:]{RESistance|FRESistance}:NULL:STATe ON</a>).</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>), or CONFigure function.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor411"></a><a name="NULLVALueAUTO"></a>[SENSe:]{RESistance|FRESistance}:NULL:VALue:AUTO  {ON|1|OFF|0}<br />[SENSe:]{RESistance|FRESistance}:NULL:VALue:AUTO?</h2>
            <p>Enables or disables automatic null value selection for all resistance measurements.</p>
            <p>
                <table style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" alt="Note" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
            </td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2"><a name="kanchor412"></a><a name="kanchor413"></a>Configure 2-wire resistance measurements, using the null function to remove 100 m&#937; of wiring resistance. Make and read two measurements:<br /><br />CONF:RES<br />RES:NULL:STAT ON;VAL .1<br />SAMP:COUN 2<br /></p>
                            <p colspan="2">READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+02,+1.04570000E+02</p>
                            <p colspan="2">Make a second set of measurements using automatic null value selection:<br /></p>
                            <p colspan="2">RES:NULL:VAL:AUTO ON <br />READ?</p>
                            <p>Typical Response: +0.00000000E+00,+0.01420000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">When automatic reference selection is ON, the first measurement made is used as the null value for all subsequent measurements. <a href="#NULLVALue">[SENSe:]{RESistance|FRESistance}:NULL:VALue</a> is set to this value. Automatic null value selection will be disabled.</li>
                <li class="IndentTight" value="2">When automatic null value selection is disabled (OFF), the null value is specified by: <a href="#NULLVALue">[SENSe:]{RESistance|FRESistance}:NULL:VALue</a>.</li>
                <li class="IndentTight" value="3">The instrument enables automatic null value selection when the null function is enabled (<a href="#NULL-STAT">[SENSe:]{RESistance|FRESistance}:NULL:STATe ON</a>). </li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>), or CONFigure function.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor414"></a><a name="OCOMp"></a>[SENSe:]{RESistance|FRESistance}:OCOMpensated {OFF|ON} <br />[SENSe:]{RESistance|FRESistance}:OCOMpensated? </h2>
            <p class="Indented1">Enables or disables offset compensation. Offset compensation removes the effects of 
 small dc voltages in the circuit being measured. The technique involves 
 taking the difference between two resistance measurements, one with the 
 current source set to the normal value, and one with the current source 
 set to a lower value. Enabling Offset Compensation approximately doubles the reading time.</p>
            <p>
                <table style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" alt="Note" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
            </td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2"><a name="kanchor415"></a>Configure low-power 2-wire resistance measurements. Enable offset compensation. Make and read two measurements:<br /><br />RES:POW:LIM ON<br />RES:OCOM ON<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +4.05451008E-03,+4.97391062E-03</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul style="list-style: disc;" type="disc">
                <li class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
                <li class="IndentTight" value="2">Affects both 2-wire and 4-wire resistance measurements.</li>
                <li class="IndentTight" value="3">Applies 
 only to resistance measurements on the 100&#937;, 1 k&#937;, 10 k&#937; and 100 k&#937; 
 ranges. </li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <div>
                <h2 style="font-size: 14px;"><a name="kanchor416"></a><a name="LPOWer"></a>[SENSe:]{RESistance|FRESistance}:POWer:LIMit[:STATe] {OFF|ON}<br />[SENSe:]{RESistance|FRESistance}:POWer:LIMit[:STATe]? </h2>
                <br />
                <p>Enables or disables low-power resistance measurements (either 2- or 4-wire). </p>
                <p>
                    <table style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                        <col class="TableStyle-NoteTable-Column-Column1" />
                        <col class="TableStyle-NoteTable-Column-Column1" />
                        <tbody>
                            <tr>
                                <td class="TableStyle-NoteTable-BodyB-Column1-">
                                    <img src="../_Graphics_/note.gif" alt="Note" />
                                </td>
                                <td class="TableStyle-NoteTable-BodyA-Column1-">This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
            </td>
                            </tr>
                        </tbody>
                    </table>
                </p>
                <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                                <p colspan="2">Configure 4-wire resistance measurements using a 10 PLC integration time. Enable low-power 4-wire resistance measurements. Then make and read one measurement:<br /></p>
                                <p colspan="2">CONF:FRES<br />FRES:NPLC 10<br />FRES:POW:LIM ON<br />READ?</p>
                                <p colspan="2">Typical Response: +6.27530000E+01</p>
                            </td>
                        </tr>
                    </tbody>
                </table>
                <ul>
                    <li class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
                    <li class="IndentTight" value="2">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
                    <li class="IndentTight" value="3">Low-power resistance measurements apply to the 100&#8486; through 100k&#8486; ranges only. The 1 M&#8486; through 1 G&#8486; ranges source the same current (~.5 µA) regardless of the low-power setting.</li>
                </ul>
            </div>
            <h2 style="font-size: 14px;"><a name="kanchor417"></a><a name="RANGeUPPer"></a>[SENSe:]{RESistance|FRESistance}:RANGe  {&lt;<i>range</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]{RESistance|FRESistance}:RANGe?  [{MIN|MAX|DEF}]</h2>
            <p>Selects a fixed measurement range for all resistance measurements.</p>
            <p>
                <table style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" alt="Note" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
            </td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" style="width: 469px;" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">{100 &#937;|1 k&#937;|10 k&#937;|100 k&#937;|1 M&#937;|10 M&#937;|100 M&#937;|1 G&#937;}. Default: 1 k&#937;.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.00000000E+03</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure 2-wire resistance measurements using the 10 k&#937; range. Then make and read one measurement:</p>
                            <p colspan="2">CONF:RES<br />RES:RANG 10E3<br />READ?</p>
                            <p colspan="2">Typical Response: +6.27530000E+03</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The 1 G&#937; range applies only to the 34465A and 34470A.</li>
                <li class="IndentTight" value="2">Selecting a fixed range ([SENSe:]&lt;<i>function</i>&gt;:RANGe) disables autoranging.</li>
                <li class="IndentTight" value="3">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
            </ul>
            <h3>See Also</h3>
            <p class="IndentTight"><a href="#RANGeAUTO">[SENSe:]{RESistance|FRESistance}:RANGe:AUTO</a>
            </p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor418"></a><a name="RANGeAUTO"></a>[SENSe:]{RESistance|FRESistance}:RANGe:AUTO  {OFF|ON|ONCE}<br />[SENSe:]{RESistance|FRESistance}:RANGe:AUTO?</h2>
            <p>Disables or enables autoranging for all resistance measurements.  Autoranging is convenient because it automatically selects the range for each measurement based on the input signal. Specifying ONCE performs an immediate autorange and then turns autoranging off.</p>
            <p>
                <table style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" alt="Note" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
            </td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p> {ON|1|OFF|0}. Default: ON.</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure 2-wire resistance measurements and perform an immediate autorange.  &#160;Make and read two measurements:</p>
                            <p colspan="2">CONF:RES<br />RES:RANG:AUTO ONCE<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+03,+1.04570000E+03</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="2">With autoranging enabled, the instrument selects the range based on the input signal.</li>
                <li class="IndentTight" value="3">Selecting a fixed range ([SENSe:]&lt;<i>function</i>&gt;:RANGe) disables autoranging.</li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor419"></a><a name="RESolution"></a>[SENSe:]{RESistance|FRESistance}:RESolution  {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]{RESistance|FRESistance}:RESolution?  [{MIN|MAX|DEF}]</h2>
            <p>Selects the measurement resolution for all resistance measurements. Specify the resolution in the same units as the selected measurement function, not in number of digits.</p>
            <p>
                <table style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-NoteTable" cellspacing="0">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" alt="Note" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">This parameter is common to 2-wire and 4-wire resistance measurements. Using the FRESistance version of this command or query is identical to using the RESistance version.
            </td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<i>resolution</i>&gt;: See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC.  Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+3.00000000E+00</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure 2-wire resistance measurements with a 3 &#937; resolution. Then make and read one measurement:<br /></p>
                            <p colspan="2">CONF:RES 1E6<br />RES:RES 3<br />READ?</p>
                            <p colspan="2">Typical Response: +6.27531500E+05</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">You can specify MIN (best resolution) or MAX (worst resolution) instead of &lt;<i>resolution</i>&gt;.</li>
                <li class="IndentTight" value="2">To achieve normal mode (line frequency noise) rejection, use a resolution that corresponds to an integration time that is an integral number of power line cycles.</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
            <h3>See Also</h3>
            <p class="IndentTight"><a href="#NPLC">[SENSe:]{RESistance|FRESistance}:NPLC</a>
            </p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor420"></a><a name="FresRes-SECondary"></a>[SENSe:]{FRESistance|RESistance}:SECondary {"OFF"|"CALCulate:DATA"}<br />[SENSe:]{FRESistance|RESistance}:SECondary? </h2>
            <p>Selects the secondary measurement function for all resistance measurements.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>{"OFF"|"CALCulate:DATA"}, default "OFF"</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">"CALC:DATA"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure resistance and secondary measurements. Make resistance measurement and retrieve secondary measurement. </p>
                            <p colspan="2">CONF:RES AUTO,MAX<br />RES:SEC "CALC:DATA"<br />READ?;DATA2?</p>
                            <p>Typical Response: +3.01566373E-10;,+9.91000000E+3</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">"CALCulate:DATA" - (Applies only to the 34465A and 34470A.) The measurement value before any math operations are done (including NULL).</li>
                <li class="IndentTight" value="2">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement. Use <a href="SENSe_DATA2_.htm">[SENSe:]DATA2?</a> to retrieve the secondary measurement.</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <h2 style="font-size: 14px;"><a name="kanchor421"></a><a name="ZEROAUTO"></a>[SENSe:]RESistance:ZERO:AUTO  {OFF|ON|ONCE}<br />[SENSe:]RESistance:ZERO:AUTO?</h2>
        <div>
            <p>Disables or enables the autozero mode for 2-wire resistance measurements.</p>
            <ul>
                <li class="IndentTight" value="1"><b>ON (default):</b> the DMM internally measures the offset following each measurement. It then subtracts that measurement from the preceding reading. This prevents offset voltages present on the DMM’s input circuitry from affecting measurement accuracy.</li>
                <li class="IndentTight" value="2"><b>OFF:</b> the instrument uses the last measured zero measurement and subtracts it from each measurement. It takes a new zero measurement each time you change the function, range or integration time.</li>
                <li class="IndentTight" value="3"><b><a name="kanchor422"></a>ONCE:</b> the instrument takes one zero measurement and sets autozero OFF.  The zero measurement taken is used for all subsequent measurements until the next change to the function, range or integration time. If the specified integration time is less than 1 PLC, the zero measurement is taken at 1 PLC to optimize noise rejection. Subsequent measurements are taken at the specified fast (&lt; 1 PLC) integration time.</li>
            </ul>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {OFF|ON|ONCE}</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure 2-wire resistance measurements and perform an immediate autozero.  &#160;Make and read two measurements:</p>
                            <p colspan="2">CONF:RES 1E4<br />RES:ZERO:AUTO ONCE<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+03,+1.04570000E+03</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Does not affect 4-wire resistance measurements, which are always made with autozero ON.</li>
                <li class="IndentTight" value="2">The autozero mode is set indirectly when you set the resolution and integration time using <a href="CONFigure_Subsystem.htm#RES-FRES">CONFigure:{RESistance|FRESistance}</a> or <a href="MEASure_Subsystem.htm#RES-FRES">MEASure:{RESistance|FRESistance}?</a>. Autozero is automatically turned OFF when you select an integration time less than 1 PLC with these commands.</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        
    </body>
</html>