<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:conditions="Primary.TorreysP" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>SENSe Subsystem Introduction</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor338"></a>SENSe Subsystem Introduction</h1>
        <p>The SENSe subsystem configures measurements. The most basic SENSe command is <a href="#SENS-FUNC">[SENSe:]FUNCtion[:ON]</a>, which selects the measurement function. All other SENSe commands are associated with specific measurement  types:</p>
        <p><a href="SENSe_CAPacitance_Subsystem.htm">Capacitance</a> (34465A and 34470A only)</p>
        <p><a href="SENSe_CURRent_Subsystem.htm">Current</a>
        </p>
        <p><a href="SENSe_DATA2_.htm">Data2</a>
        </p>
        <p><a href="SENSe_FREQuencyPERiod_Subsystem.htm">Frequency and Period</a>
        </p>
        <p><a href="SENSe_RESistanceFRESistance_Subsystem.htm">2-Wire and 4-Wire Resistance</a>
        </p>
        <p><a href="SENSe_TEMPerature_Subsystem.htm">Temperature</a>
        </p>
        <p><a href="SENSe_VOLTage_Subsystem.htm">Voltage</a>
        </p>
        <h2 style="font-size: 14px;"><a name="kanchor339"></a><a name="kanchor340"></a><a name="SENS-FUNC"></a>[SENSe:]FUNCtion[:ON] "&lt;<i>function</i>&gt;"<br />[SENSe:]FUNCtion[:ON]?</h2>
        <p>Selects the measurement function (all function-related measurement attributes are retained).</p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p>CAPacitance<br />CONTinuity<br />CURRent:AC<br />CURRent[:DC]<br />DIODe<br />FREQuency<br />FRESistance<br />PERiod<br />RESistance<br />TEMPerature<br />VOLTage:AC<br />VOLTage[:DC]<br />VOLTage[:DC]:RATio</p>
                        <p>The default is VOLTage[:DC].</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p>The short form of the selected function is returned in quotation marks, with no optional keywords:</p>
                        <p>"CONT", "CURR:AC", "CURR", "DIOD", and so on.</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Select the AC voltage function:<br></br>FUNC "VOLT:AC"</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">If you change the measurement function, all measurement attributes of the previous function (range, resolution, etc.) are remembered. If you return to the original function, those measurement attributes are restored. </li>
            <li class="IndentTight" value="2">Changing the measurement function disables scaling, limit testing, histogram, statistics, and trend chart data collection (<a href="CALCulate_SCALe_Subsystem.htm#STATe">CALC:SCAL:STAT</a>, <a href="CALCulate_LIMit_Subsystem.htm#LIMit-STATe">CALC:LIM:STAT</a>, <a href="CALCulate_TRANsform_HISTogram_Subsystem.htm#STATe">CALC:TRAN:HIST:STAT</a>, <a href="CALCulate_AVERage_Subsystem.htm#STAT">CALC:AVER:STAT</a>, and <a href="CALCulate_TCHart_State.htm">CALC:TCH:STAT</a> set to OFF).</li>
            <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
        </ul>
        
    </body>
</html>