<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:conditions="Primary.TorreysP" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem|SENSe Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>[SENSe:]VOLTage Subsystem</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor468"></a>[SENSe:]VOLTage Subsystem</h1>
        <p>This subsystem configures AC voltage, DC voltage, and ratio measurements.</p>
        <h2 style="font-size: 14px;">Command Summary</h2>
        <p><a href="#AC-BAND">[SENSe:]VOLTage:AC:BANDwidth </a>
        </p>
        <p><a href="#ACDC-NULL-STATE">[SENSe:]VOLTage:{AC|DC}:NULL[:STATe]</a>
        </p>
        <p><a href="#ACDC-NULL-VAL">[SENSe:]VOLTage:{AC|DC}:NULL:VALue</a>
        </p>
        <p><a href="#ACDC-NULL-VAL-AUTO">[SENSe:]VOLTage:{AC|DC}:NULL:VALue:AUTO</a>
        </p>
        <p><a href="#ACDC-RANG-UPP">[SENSe:]VOLTage:{AC|DC}:RANGe</a>
        </p>
        <p><a href="#ACDC-RANG-AUTO">[SENSe:]VOLTage:{AC|DC}:RANGe:AUTO</a>
        </p>
        <p><a href="#VOLT-AC-Secondary">[SENSe:]VOLTage:AC:SECondary </a>
        </p>
        <p><a href="#DCaperture">[SENSe:]VOLTage[:DC]:APERture</a>
        </p>
        <p><a href="#DCaperENAB">[SENSe:]VOLTage[:DC]:APERture:ENABled
</a>
        </p>
        <p><a href="#DC-IMP-AUTO">[SENSe:]VOLTage[:DC]:IMPedance:AUTO</a>
        </p>
        <p><a href="#DC-NPLC">[SENSe:]VOLTage[:DC]:NPLC</a>
        </p>
        <p><a href="#VOLT-DC-RATio-SECondary">[SENSe:]VOLTage[:DC]:RATio:SECondary</a>
        </p>
        <p><a href="#DC-RES">[SENSe:]VOLTage[:DC]:RESolution</a>
        </p>
        <p><a href="#VOLT-DC-SECondary">[SENSe:]VOLTage[:DC]:SECondary</a>
        </p>
        <p><a href="#DC-ZERO-AUTO">[SENSe:]VOLTage[:DC]:ZERO:AUTO</a>
        </p>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor469"></a><a name="AC-BAND"></a>[SENSe:]VOLTage:AC:BANDwidth   {&lt;<i>filter</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]VOLTage:AC:BANDwidth?  [{MIN|MAX|DEF}]</h2>
            <p>Sets the bandwidth for AC voltage measurements.</p>
            <p>The instrument uses three different AC filters that enable you either to optimize low frequency accuracy or to achieve faster AC settling times following a change in input signal amplitude.  The instrument selects the slow (3 Hz), medium (20 Hz) or fast (200 Hz) filter based on the cutoff frequency specified by this command. Specify the lowest frequency that you expect to encounter.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {3 Hz|20 Hz|200 Hz}. Default: 20Hz.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+2.00000000E+01</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Make and read an AC voltage measurement. Use the 3 Hz filter bandwidth:</p>
                            <p colspan="2">CONF:VOLT:AC 100<br />VOLT:AC:BAND 3<br />READ?</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">If you enter the lowest expected frequency that you intend to encounter, the command will select the appropriate &lt;<i>filter</i>&gt;. For example, if you enter 15 Hz, the slow filter (3 Hz) is selected. If you enter 190 Hz, the medium filter (20 Hz) is selected to provide the appropriate low cutoff.</li>
                <li class="IndentTight" value="2">Set the lowest frequency that you expect to encounter. Lower bandwidths result in longer settling delays, as shown:<br /><br /><table style="caption-side: top;margin-left: 0;margin-right: auto;mc-table-style: url('../RegTable.css');" cellspacing="0" class="TableStyle-RegTable"><col class="TableStyle-RegTable-Column-Column1" /><col class="TableStyle-RegTable-Column-Column1" /><tr class="TableStyle-RegTable-Body-Body1"><th class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;"><p class="TableHead"><b>Input Frequency</b></p></th><th class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-weight: bold;"><p class="TableHead"><b>Default Settling Delay</b></p></th></tr><tr class="TableStyle-RegTable-Body-Body1"><td class="TableStyle-RegTable-BodyE-Column1-Body1"><p class="TableBody">3 Hz - 300 kHz (<i>Slow</i>)</p></td><td class="TableStyle-RegTable-BodyD-Column1-Body1"><p class="TableBody">2.5000 s/measurement</p></td></tr><tr class="TableStyle-RegTable-Body-Body1"><td class="TableStyle-RegTable-BodyE-Column1-Body1"><p class="TableBody">20 Hz - 300 kHz (<i>Medium</i>)</p></td><td class="TableStyle-RegTable-BodyD-Column1-Body1"><p class="TableBody">0.6250 s/measurement</p></td></tr><tr class="TableStyle-RegTable-Body-Body1"><td class="TableStyle-RegTable-BodyE-Column1-Body1"><p class="TableBody">200 Hz - 300 kHz (<i>Fast</i>)</p></td><td class="TableStyle-RegTable-BodyD-Column1-Body1"><p class="TableBody">0.0250 s/measurement</p></td></tr></table></li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor470"></a><a name="ACDC-NULL-STATE"></a>[SENSe:]VOLTage:{AC|DC}:NULL[:STATe]  {ON|1|OFF|0}<br />[SENSe:]VOLTage:{AC|DC}:NULL[:STATe]?</h2>
            <p>Enables or disables the null function for AC or DC voltage measurements.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                        This parameter setting is not shared between AC and DC&#160;measurements.  The parameters are independent for AC and DC&#160;measurements.
                    </td>
                    </tr>
                </tbody>
            </table>
            <p>
                <br />
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC voltage measurements, using the null function to subtract 100 mV from the measurements.  &#160;Make and read two measurements:<br /></p>
                            <p>CONF:VOLT:AC<br />VOLT:AC:NULL:STAT ON;VAL 100 mV<br />SAMP:COUN 2<br />READ?</p>
                            <p>Typical Response: +1.04530000E+00,+1.04570000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Enabling the scaling function also enables automatic null value selection (<a href="#ACDC-NULL-VAL-AUTO">[SENSe:]VOLTage:{AC|DC}:NULL:VALue:AUTO ON</a>).</li>
                <li class="IndentTight" value="2">To set a fixed null value, use: <a href="#ACDC-NULL-VAL">[SENSe:]VOLTage:{AC|DC}:NULL:VALue</a>.</li>
                <li class="IndentTight" value="3">The null function is not available for DC ratio measurements.</li>
                <li class="IndentTight" value="4">The instrument disables the null function after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>), or CONFigure function.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor471"></a><a name="ACDC-NULL-VAL"></a>[SENSe:]VOLTage:{AC|DC}:NULL:VALue  {&lt;<i>value</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]VOLTage:{AC|DC}:NULL:VALue?  [{MIN|MAX|DEF}]</h2>
            <p>Stores a null value for voltage measurements.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                        This parameter setting is not shared between AC and DC&#160;measurements.  The parameters are independent for AC and DC&#160;measurements.
                    </td>
                    </tr>
                </tbody>
            </table>
            <p>
                <br />
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">-1200 to +1200 V. Default: 0.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.00000000E-02</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC voltage measurements, using the null function to subtract 100 mV from the measurements.  &#160;Make and read two measurements:</p>
                            <p>CONF:VOLT:AC<br />VOLT:AC:NULL:STAT ON;VAL 100 mV<br />SAMP:COUN 2<br />READ?</p>
                            <p>Typical Response: +1.04530000E+00,+1.04570000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Specifying a null value disables automatic null value selection (<a href="#ACDC-NULL-VAL-AUTO">[SENSe:]VOLTage:{AC|DC}:NULL:VALue:AUTO OFF</a>).</li>
                <li class="IndentTight" value="2">To use the null value, the null state must be on (<a href="#ACDC-NULL-STATE">[SENSe:]VOLTage:{AC|DC}:NULL:STATe ON</a>).</li>
                <li class="IndentTight" value="3">The null function is not available for DC ratio measurements.</li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>), or CONFigure function.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor472"></a><a name="ACDC-NULL-VAL-AUTO"></a>[SENSe:]VOLTage:{AC|DC}:NULL:VALue:AUTO  {ON|1|OFF|0}<br />[SENSe:]VOLTage:{AC|DC}:NULL:VALue:AUTO?</h2>
            <p>Enables or disables automatic null value selection for AC voltage or DC voltage measurements.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                        This parameter setting is not shared between AC and DC&#160;measurements.  The parameters are independent for AC and DC&#160;measurements.
                    </td>
                    </tr>
                </tbody>
            </table>
            <p>
                <br />
            </p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Configure AC voltage measurements, using the null function to subtract 100 mV from the measurements.  &#160;Make and read two measurements:</p>
                            <p>CONF:VOLT:AC<br />VOLT:AC:NULL:STAT ON;VAL 100 mV<br />SAMP:COUN 2<br />READ?</p>
                            <p>Typical Response: +1.04530000E+00,+1.04570000E+00</p>
                            <p colspan="2">Make a second set of measurements using automatic null value selection:<br />VOLT:AC:NULL:VAL:AUTO ON <br />READ?</p>
                            <p>Typical Response: +0.00000000E+00,+0.01420000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">When automatic reference selection is ON, the first measurement made is used as the null value for all subsequent measurements.<a href="#ACDC-NULL-VAL">[SENSe:]VOLTage:{AC|DC}:NULL:VALue</a> is set to this value. Automatic null value selection will be disabled.</li>
                <li class="IndentTight" value="2">When automatic null value selection is disabled (OFF), the null value is specified by:<a href="#ACDC-NULL-VAL">[SENSe:]VOLTage:{AC|DC}:NULL:VALue</a>.</li>
                <li class="IndentTight" value="3">The instrument enables automatic null value selection when the null function is enabled (<a href="#ACDC-NULL-STATE">[SENSe:]VOLTage:{AC|DC}:NULL:STATe ON</a>).</li>
                <li class="IndentTight" value="4">The null function is not available for DC ratio measurements.</li>
                <li class="IndentTight" value="5">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>), Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>), or CONFigure function.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor473"></a><a name="ACDC-RANG-UPP"></a>[SENSe:]VOLTage:{AC|DC}:RANGe  {&lt;<i>range</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]VOLTage:{AC|DC}:RANGe?  [{MIN|MAX|DEF}]</h2>
            <p>Selects a fixed measurement range for AC and DC voltage measurements and DC ratio measurements.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                        This parameter setting is not shared between AC and DC&#160;measurements.  The parameters are independent for AC and DC&#160;measurements.
                    </td>
                    </tr>
                </tbody>
            </table>
            <table cellspacing="0" class="Indented">
                <col style="width: 85px;" />
                <col />
                <tr>
                    <td>
                        <p>
                            <img src="../_Graphics_/warning.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Warning" />
                        </p>
                    </td>
                    <td>
                        <p style="font-weight: bold;" class="TableBody">The maximum range parameter (MAX) is 1000 V. However, the SAFETY LIMIT on the front and rear HI/LO input terminals is 750 VAC (rms). The rms voltage is waveform dependent. A sine wave is limited to 750 VAC (rms), but a 1000 Vpk square wave is safe. Connection to AC mains power is further limited to CAT II (300 V). See <a href="../__A_Preliminary%20Information/01%20-%20Safety%20and%20Regulatory%20Information.htm">Safety and Regulatory Information</a> for more information on the safety features and the safe operation of this instrument.</p>
                    </td>
                </tr>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>&lt;<i>range</i>&gt;: {100 mV|1 V|10 V|100 V|1000 V}</p>
                            <p>AC default: 10 V<br />DC default: 1000 V</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.00000000E+01</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC voltage measurements using the 100 V range.  &#160;Make and read two measurements:<br />CONF:VOLT:AC<br />VOLT:AC:RANG 100<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +3.24530000E+01,+3.24570000E+01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Selecting a fixed range ([SENSe:]&lt;<i>function</i>&gt;:RANGe) disables autoranging.</li>
                <li class="IndentTight" value="2">If the input signal is greater than can be measured on the specified manual range, the instrument displays the word <i>Overload</i> on front panel and returns "9.9E37" from the remote interface.</li>
                <li class="IndentTight" value="3">The instrument is set to the default range, with autoranging enabled (<a href="#ACDC-RANG-AUTO">[SENSe:]VOLTage:{AC|DC}:RANGe:AUTO ON</a>), after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or an Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor474"></a><a name="ACDC-RANG-AUTO"></a>[SENSe:]VOLTage:{AC|DC}:RANGe:AUTO  {OFF|ON|ONCE}<br />[SENSe:]VOLTage:{AC|DC}:RANGe:AUTO?</h2>
            <p>Disables or enables autoranging for AC and DC voltage measurements and for DC ratio measurements.  Autoranging is convenient because it automatically selects the range for each measurement based on the input signal.</p>
            <p class="Indented1">Specifying ONCE performs an immediate autorange and then turns autoranging off.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                        This parameter setting is not shared between AC and DC&#160;measurements.  The parameters are independent for AC and DC&#160;measurements.
                    </td>
                    </tr>
                </tbody>
            </table>
            <table cellspacing="0" class="Indented">
                <col style="width: 85px;" />
                <col />
                <tr>
                    <td>
                        <p>
                            <img src="../_Graphics_/warning.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Warning" />
                        </p>
                    </td>
                    <td>
                        <p style="font-weight: bold;" class="TableBody">The maximum range parameter (MAX) is 1000 V. However, the SAFETY LIMIT on the front and rear HI/LO input terminals is 750 VAC (rms). The rms voltage is waveform dependent. A sine wave is limited to 750 VAC (rms), but a 1000 Vpk square wave is safe. Connection to AC mains power is further limited to CAT II (300 V). See <a href="../__A_Preliminary%20Information/01%20-%20Safety%20and%20Regulatory%20Information.htm">Safety and Regulatory Information</a> for more information on the safety features and the safe operation of this instrument.</p>
                    </td>
                </tr>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: ON.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure DC voltage measurements and perform an immediate autorange.  &#160;Make and read two measurements:<br />CONF:VOLT:AC<br />VOLT:AC:RANG:AUTO ONCE<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+01,+1.04570000E+01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Autoranging goes down a range at less than 10% of range and up a range at greater than 120% of range.</li>
                <li class="IndentTight" value="2">With autoranging enabled, the instrument selects the range based on the input signal.</li>
                <li class="IndentTight" value="3">Selecting a fixed range ([SENSe:]&lt;<i>function</i>&gt;:RANGe) disables autoranging.</li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor475"></a><a name="VOLT-AC-Secondary"></a>[SENSe:]VOLTage:AC:SECondary {"OFF"|"CALCulate:DATA"|"FREQuency"|"VOLTage[:DC]"} <br />[SENSe:]VOLTage:AC:SECondary? </h2>
            <p>Selects the secondary measurement function for AC voltage measurements.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>{"OFF"|"CALCulate:DATA"|"FREQuency"|"VOLTage[:DC]"}, default "OFF"</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">"CALC:DATA"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure AC voltage measurements using the 100 V range. Select frequency as the secondary measurement. Make and retrieve measurements.</p>
                            <p colspan="2">CONF:VOLT:AC 100<br />VOLT:AC:SEC "FREQ"<br />READ?;DATA2?</p>
                            <p>Typical Response: +8.54530000E+01;+1.00000000E+03</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">"CALCulate:DATA" - (Applies only to the 34465A and 34470A.) The measurement value before any math operations are done (including NULL).</li>
                <li class="IndentTight" value="2">"FREQuency" - The frequency measurement of the input signal.</li>
                <li class="IndentTight" value="3">"VOLTage[:DC]" - The DC voltage measurement of the input signal. Applies only when using the instrument from the front panel. Setting is ignored for measurements made from a remote interface. If you require both AC and DC voltage measurements from remote, program each function separately, see <a href="CONFigure_Subsystem.htm#VOLT-ACDC">CONFigure[:VOLTage]:{AC|DC}</a>.</li>
                <li class="IndentTight" value="4">Use <a href="READ_.htm">READ?</a> or <a href="INITiate_IMMediate.htm">INITiate</a> to start the measurement. </li>
                <li class="IndentTight" value="5">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <h2 style="font-size: 14px;"><a name="kanchor476"></a><a name="DCaperture"></a>[SENSe:]VOLTage[:DC]:APERture  {&lt;<i>seconds</i>&gt;|MIN|MAX|DEF} <br />[SENSe:]VOLTage[:DC]:APERture?  [{MIN|MAX|DEF}]<![CDATA[  ]]></h2>
        <p class="Indented1">Specifies the integration time in seconds 
 (called <span class="CmdItalics">aperture time</span>) for dc voltage measurements.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;margin-left: 14px;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top" class="hcp1">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../_Graphics_/note.gif" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p><a name="kanchor477"></a><a name="kanchor478"></a>Use this command for precise control of the 
DMM's integration time. Use NPLC (see <a href="#DC-NPLC" class="hcp2">[SENSe:]VOLTage[:DC]:NPLC</a><a name="kanchor479"></a>)  for better power-line noise rejection characteristics (NPLC &gt; 1).</p>
                </td>
            </tr>
        </table>
        <table style="margin-left: 0;margin-right: auto;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p>(<i>Without</i> the DIG&#160;option) 200&#160;µs 
 to 1 s (2 µs resolution), default: 100 ms. (<i>With</i> the DIG option) 
 &#160;20 µs 
 to 1 s (2 µs resolution), default: 100 ms.</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.00000000E-01</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p> Enable aperture time mode, set the aperture time to 300&#160;ms:</p>
                        <p>VOLT:APER:ENAB ON<br />VOLT:DC:APER 300E-03</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
            <li class="IndentTight" value="2">Both the [SENSe:]&lt;<i>function</i>&gt;:NPLC and [SENSe:]&lt;<i>function</i>&gt;:APERture commands control the instrument's integration time. When using both commands (not recommended), whichever command is sent last will override the other command and set the integration time.  Sending the [SENSe:]&lt;<i>function</i>&gt;:APERture command sets the [SENSe:]&lt;<i>function</i>&gt;:APERture:ENABled command to 1 (ON); sending [SENSe:]&lt;<i>function</i>&gt;:NPLC sets it to 0 (OFF).</li>
            <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
        </ul>
        <h2 style="font-size: 14px;"><a name="kanchor480"></a><a name="DCaperENAB"></a>[SENSe:]VOLTage[:DC]:APERture:ENABled
  {ON|1|OFF|0} <br />[SENSe:]VOLTage[:DC]:APERture:ENABled?<![CDATA[  ]]></h2>
        <p class="Indented1" style="background-color: Transparent;">Enables the setting of integration time in seconds 
 (called <span class="CmdItalics">aperture time</span>) for dc voltage measurements. 
 If aperture time mode is disabled (default), the 
 integration time is set in PLC (power-line cycles).</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p>Enable aperture time mode, set the aperture time to 300&#160;ms:</p>
                        <p>VOLT:APER:ENAB ON<br />VOLT:DC:APER 300E-03</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul style="list-style: disc;" type="disc">
            <li class="IndentTight" value="1">Applies only to the 34465A and 34470A.</li>
            <li class="IndentTight" value="2">The <a href="CONFigure_Subsystem.htm#VOLT-ACDC">CONFigure[:VOLTage][:DC]</a>, 
 <a href="MEASure_Subsystem.htm#VOLT-ACDC">MEASure[:VOLTage][:DC]?</a>, 
 <a href="#DC-NPLC">[SENSe:]VOLTage[:DC]:NPLC</a>, 
 and <a href="#DC-RES">[SENSe:]VOLTage[:DC]:RESolution</a> 
 commands disable the aperture time mode, and select an integration time in number of power line cycles.</li>
            <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
        </ul>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor481"></a><a name="DC-IMP-AUTO"></a>[SENSe:]VOLTage[:DC]:IMPedance:AUTO  {ON|1|OFF|0}<br />[SENSe:]VOLTage[:DC]:IMPedance:AUTO?</h2>
            <p>Disables or enables automatic input impedance mode for DC voltage and ratio measurements.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: OFF.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Make all DC voltage measurements with a 10 M&#937; input impedance:<br /><br />VOLT:IMP:AUTO OFF</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1"><b>OFF:</b> the input impedance for DC voltage measurements is fixed at 10 M&#937; for all ranges to minimize noise pickup.</li>
                <li class="IndentTight" value="2"><b>ON:</b> the input impedance for DC voltage measurements varies by range. It is set to "HI-Z" (&gt;10 G&#937;) for the 100 mV, 1 V, and 10 V ranges to reduce the effects of measurement loading errors on these lower ranges. The 100 V and 1000 V ranges remain at a 10 M&#937; input impedance.</li>
                <li class="IndentTight" value="3">The <a href="CONFigure_Subsystem.htm">CONFigure</a> and <a href="MEASure_Subsystem.htm">MEASure?</a> commands automatically select "AUTO OFF".</li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor482"></a><a name="DC-NPLC"></a>[SENSe:]VOLTage[:DC]:NPLC  {&lt;<i>PLC</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]VOLTage[:DC]:NPLC?  [{MIN|MAX|DEF}]</h2>
            <p>Sets the integration time in number of power line cycles (PLC) for DC voltage and ratio measurements.  Integration time is the period that the instrument's analog-to-digital (A/D) converter samples the input signal for a measurement. A longer integration time gives better measurement resolution but slower measurement speed.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> 0.02, 0.2, 1, 10, 100. Default: 10 (34460A/61A)<br /> 0.02, 0.06, 0.2, 1, 10, 100. Default: 10 (34465A/70A without DIG option)<br /> 0.001, 0.002, 0.006, 0.02, 0.06, .2, 1, 10, 100. Default: 10 (34465A/70A with DIG option) <br />See <a href="../Misc_Definitions/Range-Resolution_Relationships.htm">Range, Resolution and NPLC</a> for more information.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+1.00000000E+01</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure DC voltage measurements using a 10 PLC integration time. Then make and read one measurement:<br /><br />CONF:VOLT:DC<br />VOLT:DC:NPLC 10<br />READ?</p>
                            <p colspan="2">Typical Response: +6.27530000E-01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Only integration times of 1, 10, or 100 PLC provide normal mode (line frequency noise) rejection.</li>
                <li class="IndentTight" value="2">Setting the integration time also sets the measurement resolution.&#160;<a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> shows the relationship between integration time and resolution. See <a href="#DC-RES">[SENSe:]VOLTage[:DC]:RESolution</a>.</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor483"></a><a name="VOLT-DC-RATio-SECondary"></a>[SENSe:]VOLTage[:DC]:RATio:SECondary {"OFF"|"CALCulate:DATA"|"SENSe:DATA"} <br />[SENSe:]VOLTage[:DC]:RATio:SECondary? </h2>
            <p>Selects the secondary measurement function for DC ratio measurements.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>{"OFF"|"CALCulate:DATA"|"SENSe:DATA"}, default "OFF"</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">"CALC:DATA"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure the instrument for DC voltage ratio measurements using the 100 V range with 1 mV resolution. Select "SENSe:DATA" as the secondary measurement. Make and retrieve measurements.</p>
                            <p colspan="2">CONF:VOLT:DC:RAT 100,0.001<br />VOLT:RAT:SEC "SENS:DATA"<br />READ?;DATA2?</p>
                            <p colspan="2">Typical Response: +1.05294698E+00;+2.10532098E+00,+1.99945584E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">"CALCulate:DATA" - (Applies only to the 34465A and 34470A.) The measurement value before any math operations are done (including NULL).</li>
                <li class="IndentTight" value="2">“SENSe:DATA” - The DC signal voltage and the DC reference voltage measurements.</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor484"></a><a name="DC-RES"></a>[SENSe:]VOLTage[:DC]:RESolution {&lt;<i>resolution</i>&gt;|MIN|MAX|DEF}<br />[SENSe:]VOLTage[:DC]:RESolution?  [{MIN|MAX|DEF}]</h2>
            <p>Selects the measurement resolution for DC voltage and ratio measurements. Specify the resolution in the same units as the selected measurement function, not in number of digits.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">&lt;<i>resolution</i>&gt;: See <a href="../Misc_Definitions/Resolution_Table.htm">Resolution Table</a> or <a href="../Misc_Definitions/Range-Resolution_Relationships.htm" id="a3">Range, Resolution and NPLC.</a> The default is equivalent to 10 PLC.  Specify &lt;<i>resolution</i>&gt; in the measurement's units (V, A, Hz, &#937;, and so on).</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+3.00000000E-05</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure DC voltage measurements with a 3 µV resolution. Then make and read one measurement:</p>
                            <p colspan="2">CONF:VOLT:DC 1<br />VOLT:DC:RES 3E-6<br />READ?</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">You can specify MIN (best resolution) or MAX (worst resolution) instead of &lt;<i>resolution</i>&gt;.</li>
                <li class="IndentTight" value="2">To achieve normal mode (line frequency noise) rejection, use a resolution that corresponds to an integration time that is an integral number of power line cycles.</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor485"></a><a name="VOLT-DC-SECondary"></a>[SENSe:]VOLTage[:DC]:SECondary {"OFF"|"CALCulate:DATA"|"VOLTage:AC"|"PTPeak"} <br />[SENSe:]VOLTage[:DC]:SECondary? </h2>
            <p>Selects the secondary measurement function for DC voltage measurements.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>{"OFF"|"CALCulate:DATA"|"VOLTage:AC"|"PTPeak"}, default "OFF"</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">"CALC:DATA"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure DC voltage measurements using the 10 V range with 1 mV resolution. Select peak-to-peak as the secondary measurement. Make and retrieve measurements.</p>
                            <p>CONF:VOLT:DC 10,0.001<br />VOLT:DC:SEC "PTP"<br />READ?;DATA2?</p>
                            <p>Typical Response: -3.44948894E-03;+9.91000000E+3,+9.91000000E+3</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">"CALCulate:DATA" - (Applies only to the 34465A and 34470A.) The measurement value before any math operations are done (including NULL).</li>
                <li class="IndentTight" value="2">"VOLTage:AC" - The AC voltage measurement of the input signal.  Applies only when using the instrument from the front panel. Setting is ignored for measurements made from a remote interface. If you require both AC and DC voltage measurements from remote, program each function separately, see <a href="CONFigure_Subsystem.htm#VOLT-ACDC">CONFigure[:VOLTage]:{AC|DC}</a>.</li>
                <li class="IndentTight" value="3">"PTPeak" - The peak-to-peak, maximum, and minimum values of the input signal.</li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor486"></a><a name="DC-ZERO-AUTO"></a>[SENSe:]VOLTage[:DC]:ZERO:AUTO  {OFF|ON|ONCE}<br />[SENSe:]VOLTage[:DC]:ZERO:AUTO?</h2>
            <p>Disables or enables the autozero mode for DC voltage and ratio measurements.</p>
            <ul>
                <li class="IndentTight" value="1"><b>ON (default):</b> the DMM internally measures the offset following each measurement. It then subtracts that measurement from the preceding reading. This prevents offset voltages present on the DMM’s input circuitry from affecting measurement accuracy.</li>
                <li class="IndentTight" value="2"><b>OFF:</b> the instrument uses the last measured zero measurement and subtracts it from each measurement. It takes a new zero measurement each time you change the function, range or integration time.</li>
                <li class="IndentTight" value="3"><b><a name="kanchor487"></a>ONCE:</b> the instrument takes one zero measurement and sets autozero OFF.  The zero measurement taken is used for all subsequent measurements until the next change to the function, range or integration time. If the specified integration time is less than 1 PLC, the zero measurement is taken at 1 PLC to optimize noise rejection. Subsequent measurements are taken at the specified fast (&lt; 1 PLC) integration time.</li>
            </ul>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {OFF|ON|ONCE}</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p colspan="2">Configure DC voltage measurements and immediately autozero.  &#160;Make and read two measurements:<br />CONF:VOLT:DC 1<br />VOLT:DC:ZERO:AUTO ONCE<br />SAMP:COUN 2<br />READ?</p>
                            <p colspan="2">Typical Response: +1.04530000E+01,+1.04570000E+01</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">The autozero mode is set indirectly when you set the resolution and integration time using CONFigure:VOLTage:DC, CONFigure:VOLTage:DC:RATio, MEASure:VOLTage:DC?, or MEASure:VOLTage:DC:RATio?. Autozero is automatically turned OFF when you select an integration time less than 1 PLC with these commands.</li>
                <li class="IndentTight" value="2">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        
    </body>
</html>