<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>SYSTem Subsystem LOCK Commands</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor550"></a>SYSTem Subsystem LOCK Commands</h1>
        <p><a name="Example"></a>This subsystem locks and releases instrument I/O interfaces, as shown in the following example:</p>
        <p class="Indented1" style="margin-left: 64px;">Initial State = unlocked, Count = 0</p>
        <p class="Shaded" style="margin-left: 64px;"><i>(FROM USB)</i> SYST:LOCK:REQ? <i>returns "1" (request successful)</i></p>
        <p class="Indented1" style="margin-left: 64px;">State = locked, Count = 1</p>
        <p class="Shaded" style="margin-left: 64px;"><i>(FROM GPIB)</i> SYST:LOCK:REQ? <i>returns "0" because USB has lock</i></p>
        <p class="Indented1" style="margin-left: 64px;">State = locked, Count = 1</p>
        <p class="Shaded" style="margin-left: 64px;"><i>(FROM USB)</i> SYST:LOCK:REQ? <i>returns "1" (request successful)</i></p>
        <p class="Indented1" style="margin-left: 64px;">State = locked, Count = 2</p>
        <p class="Shaded" style="margin-left: 64px;"><i>(FROM USB)</i> SYST:LOCK:REL</p>
        <p class="Indented1" style="margin-left: 64px;">State = locked, Count = 1</p>
        <p class="Shaded" style="margin-left: 64px;"><i>(FROM USB)</i> SYST:LOCK:REL</p>
        <p class="Indented1" style="margin-left: 64px;">State = unlocked, Count = 0</p>
        <p>For each successful lock request, a lock release is required. Two requests require two releases.</p>
        <h2 style="font-size: 14px;">Command Summary</h2>
        <p><a href="#LOCK-NAME">SYSTem:LOCK:NAME?</a>
        </p>
        <p><a href="#LOCK-OWN">SYSTem:LOCK:OWNer?</a>
        </p>
        <p><a href="#LOCK-REL">SYSTem:LOCK:RELease</a>
        </p>
        <p><a href="#LOCK-REQ">SYSTem:LOCK:REQuest?</a>
        </p>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor551"></a><a name="LOCK-NAME"></a>SYSTem:LOCK:NAME?</h2>
            <p>Returns the I/O interface in use by the querying computer.</p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" style="width: 78px;" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">"LAN169.254.149.35"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">See <a href="#Example">Interface Locking Example</a></td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li value="1" class="IndentTight">After determining the interface that you are using, use <a href="#LOCK-OWN">SYSTem:LOCK:OWNer?</a> to determine which interface, if any, has the lock.</li>
                <li class="IndentTight" value="2">Returns "USB", "VXI11", "GPIB", "LAN&lt;<i>IP Address</i>&gt;", or “WEB&lt;IP Address&gt;” indicating the I/O interface being used by the querying computer.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor552"></a><a name="LOCK-OWN"></a>SYSTem:LOCK:OWNer?</h2>
            <p>Returns the I/O interface that currently has a lock.</p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" style="width: 78px;" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">"LAN169.254.149.35"</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">See <a href="#Example">Interface Locking Example</a></td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li value="1" class="IndentTight">When a lock is active, Bit 10 in the Standard Operation Register will be set (<a href="STATus_Subsystem.htm#OPER-COND">STATus:OPERation:CONDition?</a>). When the lock is released on all I/O interfaces, this bit will be cleared.</li>
                <li class="IndentTight" value="2">Returns "USB", "VXI11", "GPIB", "LAN&lt;<i>IP Address</i>&gt;", or “WEB&lt;IP Address&gt;” indicating the I/O interface that currently has a lock. If no interface has a lock, "NONE" is returned.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor553"></a><a name="LOCK-REL"></a>SYSTem:LOCK:RELease</h2>
            <p>Decrements the lock count by 1 and may release the I/O interface from which the command is executed.</p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" style="width: 78px;" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(none)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">See <a href="#Example">Interface Locking Example</a></td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">When a lock is active, Bit 10 in the Standard Operation Register will be set (<a href="STATus_Subsystem.htm#OPER-COND">STATus:OPERation:CONDition?</a>). When the lock is released on all I/O interfaces, this bit will be cleared.</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor554"></a><a name="LOCK-REQ"></a>SYSTem:LOCK:REQuest?</h2>
            <p>Requests a lock of the current I/O interface. This allows you to lock the instrument's configuration or cooperatively share the instrument with other computers.</p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" style="width: 78px;" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">(none)</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+0 (denied) or +1 (granted)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">See <a href="#Example">Interface Locking Example</a></td>
                    </tr>
                </tbody>
            </table>
            <ul type="disc" class="UL_Disc">
                <li value="1" class="IndentTight">Lock requests can be nested; each request increases lock count by 1. For every request, you  need a release (<a href="#LOCK-REL">SYSTem:LOCK:RELease</a>) from the same I/O interface.</li>
                <li value="2" class="IndentTight">Locks are handled at the I/O interface level (USB, LAN, etc.) and you are responsible for all coordination between threads and/or programs on that interface.</li>
                <li value="3" class="IndentTight">When a request is granted, only I/O sessions from the present interface can change the instrument state. You can only query the instrument state from other I/O interfaces.</li>
                <li value="4" class="IndentTight">LAN sessions locks are automatically released when a LAN disconnect is detected.</li>
                <li value="5" class="IndentTight">Granting a lock sets Bit 10 in the Standard Operation Register (<a href="STATus_Subsystem.htm#OPER-COND">STATus:OPERation:CONDition?</a>). In addition, the entire instrument front panel, including the <b>Local</b> key, is locked out while a lock is in place ("Front panel locked." is displayed).</li>
            </ul>
        </div>
        
    </body>
</html>