<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Introduction to the SCPI Language</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <meta name="Originator" content="ImportMif" />
        <meta name="OriginalFile" content="G:\temp_3\scpi_introduction.mif" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor111"></a>Introduction to the SCPI Language</h1>
        <p>SCPI (Standard Commands for Programmable Instruments) is an ASCII-based programming language for test and measurement instruments. SCPI commands use a hierarchical structure known as a tree system. Associated commands are grouped under a common node or root, thus forming subsystems. A portion of the SENSe subsystem illustrates this, below.</p>
        <p class="CmdSyntax">SENSe:<br />&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;VOLTage:<br />&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;DC:RANGe  {&lt;<i>range</i>&gt;|MIN|MAX|DEF}<br />&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;DC:RANGe? [MINimum|MAXimum|DEFault]<br /></p>
        <p><b>SENSe</b> is the root keyword of the command, <b>VOLTage</b> is a second-level keyword, and <b>DC</b> is a third-level keyword. A colon ( <b>:</b> ) separates consecutive keywords.</p>
        <h2 style="font-size: 14px;"><a name="Syntax_SCPI_intro"></a><a name="kanchor112"></a>Syntax Conventions</h2>
        <p>The command syntax format is illustrated below:</p>
        <p class="Indented1">VOLTage:DC:RANGe  {&lt;<i>range</i>&gt;|MIN|MAX|DEF}</p>
        <p>Most commands (and some parameters) are a mixture of upper- and lower-case letters. The upper-case letters indicate the command's abbreviated spelling, which yields shorter program lines. For better program readability, use the long form.</p>
        <p>For example, consider the keyword VOLTage, above. You can type VOLT or VOLTage in any combination of upper- or lower-case letters. Therefore, VolTaGe, volt and Volt are all acceptable. Other forms, such as VOL and VOLTAG,  generate errors.</p>
        <p> Braces ( <b>{ }</b> ) enclose the parameter choices. The braces are not sent with the command string. </p>
        <p> A vertical bar ( <b>|</b> ) separates parameter choices. For example,  {&lt;<i>range</i>&gt;|MIN|MAX|DEF} in the above command indicates that you can specify a numeric range parameter, or "MIN", "MAX" or "DEF". The bar is not sent with the command string. </p>
        <p> Angle brackets ( <b>&lt; &gt;</b> ) indicate that you must specify a value for the enclosed parameter. For example, the above syntax statement shows the &lt;<i>range</i>&gt; parameter in angle brackets. Do not send the brackets with the command string. You must specify a value for the parameter (for example "VOLT:DC:RANG 10") unless you select one of the other options shown in the syntax (for example "VOLT:DC:RANG MIN"). </p>
        <p> Optional parameters are enclosed in square brackets ( <b>[ ]</b> ). The brackets are not sent with the command string. If you do not specify a value for an optional parameter, the instrument uses a default value. </p>
        <div>
            <h2 style="font-size: 14px;"><a name="Command_separators_SCPI_intro"></a><a name="kanchor113"></a>Command Separators</h2>
            <p>A colon ( <b>:</b> ) separates consecutive keywords. You must insert a blank space to separate a parameter from a command keyword. If a command requires more than one parameter, separate adjacent parameters using a comma:</p>
            <p class="Shaded">CONF:VOLT:DC 10,0.003</p>
            <p>A semicolon ( <b>;</b> ) separates commands within the same subsystem and can also minimize typing. For example, the following string:</p>
            <p class="Shaded">TRIG:SOUR EXT;COUNT 10</p>
            <p>is equivalent to the following two commands:</p>
            <p class="Shaded">TRIG:SOUR EXT<br />TRIG:COUNT 10</p>
            <p>Use a colon and a semicolon to link commands from different subsystems. For example, in the following example, an error is generated if you do not use both the colon and semicolon:</p>
            <p class="Shaded">TRIG:COUN MIN;:SAMP:COUN MIN</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="min_max_SCPI_intro"></a><a name="kanchor114"></a>Using the MIN, MAX and DEF Parameters</h2>
            <p>For many commands, you can substitute "MIN" or "MAX" in place of a parameter. In some cases you may also substitute "DEF". For example, consider The following example:</p>
            <p class="Indented1">VOLTage:DC:RANGe  {&lt;<i>range</i>&gt;|MIN|MAX|DEF}</p>
            <p>Instead of selecting a specific value for the &lt;<i>range</i><a name="kanchor115"></a><a name="kanchor116"></a>&gt; parameter, you can substitute MIN to set the range to its minimum value, MAX to set the range to its maximum value or DEF to set the range to its default value.</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="Querying_parameters_SCPI_intro"></a><a name="kanchor117"></a><a name="kanchor118"></a>Querying Parameter Settings</h2>
            <p>You can query the current value of most parameters by adding a question mark ( <b>?</b> ) to the command. For example, The following example sets the trigger count to 10 measurements:</p>
            <p class="Shaded">TRIG:COUN 10</p>
            <p>You can then query the count value by sending:</p>
            <p class="Shaded">TRIG:COUN?</p>
            <p>You can also query the minimum or maximum count allowed as follows:</p>
            <p class="Shaded">TRIG:COUN? MIN<br />TRIG:COUN? MAX</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="terminators_SCPI_intro"></a><a name="kanchor119"></a>SCPI Command Terminators</h2>
            <p>A command string sent to the instrument must terminate with a &lt;new line&gt; (&lt;NL<a name="kanchor120"></a><a name="kanchor121"></a>&gt;) character (ASCII decimal 10). The IEEE-488 EOI (End-Or-Identify) message is interpreted as a &lt;NL&gt; character and can be used to terminate a command string in place of a &lt;NL&gt; character. A &lt;carriage return&gt; followed by a &lt;NL&gt; is also accepted. Command string termination  always resets the current SCPI command path to the root level.</p>
            <table cellspacing="0" class="Indented">
                <col style="width: 85px;" />
                <col />
                <tr>
                    <td>
                        <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                    </td>
                    <td>
                        <p class="TableBody">For every SCPI message that includes a query and is sent to the instrument, the instrument terminates the returned response with a &lt;NL&gt; or line-feed character (EOI). For example, if R? is sent, the response is terminated with a &lt;NL&gt; after the block of data that is returned. If a SCPI message includes multiple queries separated by semicolons (for example "ROUTe:TERMinals?;R?"), the returned response is again terminated by a &lt;NL&gt; after the response to the last query. In either case, the program must read this &lt;NL&gt; in the response before another command is sent to the instrument or an error  occurs.</p>
                    </td>
                </tr>
            </table>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="IEEE_488_SCPI_intro"></a><a name="kanchor122"></a>IEEE-488.2 Common Commands</h2>
            <p>The IEEE-488.2 standard defines a set of common commands that perform functions such as reset, self-test and status operations. Common commands always begin with an asterisk ( <b>*</b><a name="kanchor123"></a> ), are three characters in length and may include one or more parameters. The command keyword is separated from the first parameter by a blank space. Use a semicolon ( <b>;</b> ) to separate multiple commands as shown below:</p>
            <p class="Shaded"><a name="kanchor124"></a><a name="kanchor125"></a>*RST; *CLS; *ESE 32; *OPC?</p>
        </div>
        <h2 style="font-size: 14px;"><a name="parameters_SCPI_intro"></a><a name="kanchor126"></a>SCPI Parameter Types</h2>
        <p>The SCPI language defines several data formats to be used in program messages and response messages.</p>
        <div>
            <h3><a name="param_numeric_SCPI_intro"></a><a name="kanchor127"></a>Numeric Parameters</h3>
            <p><a name="kanchor128"></a><a name="kanchor129"></a>Commands that require numeric parameters accept all commonly used decimal representations of numbers including optional signs, decimal points, and scientific notation. Special values for numeric parameters such as MIN, MAX and DEF are also accepted. You can also send engineering unit suffixes with numeric parameters (e.g., M, k, m or u). If a command accepts only certain specific values, the instrument rounds the input numeric parameters to the accepted values. The following command requires a numeric parameter for the range value:</p>
            <p class="CmdSyntax">VOLTage:DC:RANGe  {&lt;<i>range</i>&gt;|MIN|MAX|DEF}</p>
            <table cellspacing="0" class="Indented">
                <col style="width: 85px;" />
                <col />
                <tr>
                    <td>
                        <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                    </td>
                    <td>
                        <p class="TableBody">Because the SCPI parser is case-insensitive, there is some confusion over the letter "M" (or "m"). For your convenience, the instrument interprets "mV" (or "MV") as millivolts, but "MHZ" (or "mhz") as megahertz. Likewise "M&#937;" (or "m&#937;") is interpreted as meg&#937;. You can use the prefix "MA" for mega. For example, "MAV" is interpreted as megavolts.</p>
                    </td>
                </tr>
            </table>
        </div>
        <br />
        <div>
            <h3><a name="param_discrete_SCPI_intro"></a><a name="kanchor130"></a>Discrete Parameters</h3>
            <p><a name="kanchor131"></a><a name="kanchor132"></a><a name="kanchor133"></a><a name="kanchor134"></a>Discrete parameters are used to program settings that have a limited number of values (like IMMediate, EXTernal or BUS). They have a short form and a long form just like command keywords. You can mix upper- and lower-case letters. Query responses  always return the short form in all upper-case letters. The following example requires a discrete parameters for the temperature units:</p>
            <p class="CmdSyntax">UNIT:TEMPerature {C|F|K}</p>
        </div>
        <div>
            <h3><a name="param_bool_SCPI_intro"></a><a name="kanchor135"></a>Boolean Parameters</h3>
            <p>Boolean parameters represent a single binary condition that is either true or false. For a false condition, the instrument  accepts "OFF" or "0". For a true condition, the instrument accepts "ON" or "1". When you query a Boolean setting, the instrument returns "0" or "1". The following example requires a Boolean parameter:</p>
            <p class="CmdSyntax">DISPlay:STATe  {ON|1|OFF|0}</p>
        </div>
        <div>
            <h3><a name="param_string_SCPI_intro"></a><a name="kanchor136"></a>ASCII String Parameters</h3>
            <p>String parameters can contain virtually any set of ASCII characters. A string must begin and end with matching quotes; either with a single quote or a double quote. You can include the quote delimiter as part of the string by typing it twice without any characters in between. The following command uses a string parameter:</p>
            <p class="CmdSyntax"><a name="kanchor137"></a><a name="kanchor138"></a>DISPlay:TEXT &lt;<i>quoted string</i>&gt;</p>
            <p>For example, The following example displays the message "WAITING..." on the instrument's front panel (the quotes are not displayed).</p>
            <p class="Shaded">DISP:TEXT "WAITING..."</p>
            <p>You can also display the same message using The following example with single quotes.</p>
            <p class="Shaded">DISP:TEXT 'WAITING...'</p>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="device_clear_SCPI_intro"></a><a name="kanchor139"></a>Using Device Clear</h2>
            <p>Device Clear is an IEEE-488 low-level bus message that you can use to return the instrument to a responsive state. Different programming languages and IEEE-488 interface cards provide access to this capability through their own unique commands. The status registers, the error queue, and all configuration states are left unchanged when a Device Clear message is received.</p>
            <p>Device Clear performs the following actions:</p>
            <ul>
                <li class="IndentTight" value="1">If a measurement is in progress, it is aborted.</li>
                <li class="IndentTight" value="2">The instrument returns to the trigger "idle" state.</li>
                <li class="IndentTight" value="3">The instrument's input and output buffers are cleared.</li>
                <li class="IndentTight" value="4">The instrument is prepared to accept a new command string.</li>
                <li class="IndentTight" value="5">An overlapped command, if any, is terminated with no "Operation Complete" indication (applies to INIT).</li>
            </ul>
            <table cellspacing="0" class="TableStyle-NoteTable" style="margin-left: 0;margin-right: auto;mc-table-style: url('../NoteTable.css');">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tr>
                    <td class="TableStyle-NoteTable-BodyH-Column1-">
                        <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyG-Column1-">
                        <p class="TableBody">The ABORt command is the recommended method to terminate a measurement.</p>
                    </td>
                </tr>
            </table>
        </div>
        
    </body>
</html>