<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:conditions="Primary.TorreysP" MadCap:tocPath="SCPI Programming Reference|Commands by Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>TRIGger Subsystem</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor566"></a>TRIGger Subsystem</h1>
        <p>The TRIGger subsystem configures the triggering that controls measurement acquisition.</p>
        <table cellspacing="0" class="Indented">
            <col style="width: 85px;" />
            <col />
            <tr>
                <td>
                    <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                </td>
                <td>
                    <p>Recommendation: All triggered measurements should be made using an appropriate fixed manual range. That is, turn autorange off ([SENSe:]&lt;<i>function</i>&gt;:RANGe:AUTO OFF) or set a fixed range using the [SENSe:]&lt;<i>function</i>&gt;:RANGe, <a href="CONFigure_Subsystem.htm">CONFigure</a>, or <a href="MEASure_Subsystem.htm">MEASure</a> command.</p>
                </td>
            </tr>
        </table>
        <h2 style="font-size: 14px;">Command Summary</h2>
        <p><a href="#COUNt">TRIGger:COUNt<br /></a>
        </p>
        <p><a href="#DELay">TRIGger:DELay<br /></a>
        </p>
        <p><a href="#DELay-AUTO">TRIGger:DELay:AUTO</a>
        </p>
        <p><a href="#Level">TRIGger:LEVel</a>
        </p>
        <p><a href="#SLOPe">TRIGger:SLOPe<br /></a>
        </p>
        <p><a href="#SOURce">TRIGger:SOURce<br /></a>
        </p>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor567"></a><a name="COUNt"></a>TRIGger:COUNt  {&lt;<i>count</i>&gt;|MIN|MAX|DEF|INFinity}<br />TRIGger:COUNt?  [{MIN|MAX|DEF}]</h2>
            <p>Selects the number of triggers that are accepted by the instrument before returning to the "idle" trigger state.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" style="width: 526px;" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>1 to 1,000,000 (1x10<sup>6</sup>) or continuous (INFinity). Default: 1. (34460A/61A)<br />1 to 1,000,000,000 (1x10<sup>9</sup>) or continuous (INFinity). Default: 1. (34465A/70A)</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>+1.00000000E+00</p>
                            <p>For a continuous trigger (INFinity), the query returns "9.9E37".</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Return ten sets of five DC voltage measurements, using a positive-going external trigger to start each measurement set:<br /><br />CONF:VOLT:DC<br />SAMP:COUN 5<br />TRIG:COUN 10<br />TRIG:SOUR EXT;SLOP POS<br />READ?<br /><br />Typical Response: +1.00520000E+01, … (50 measurements)</td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">You can use the specified trigger count in conjunction with a sample count (<a href="SAMPle_Subsystem.htm">SAMPle:COUNt</a>), which sets the number of samples to be made per trigger. In this case, the number of measurements returned is the sample count multiplied by the trigger count.</li>
                <li class="IndentTight" value="2">You can store up to 1,000 measurements in the reading memory of the 34460A, 10,000 measurements on the 34461A, 50,000 measurements on the 34465A/70A (<i>without</i> the MEM option), or 2,000,000 measurements on the 34465A/70A (<i>with</i> the MEM option). If reading memory overflows, new measurements overwrite the oldest measurements stored; the most recent measurements are always preserved. No error is generated, but the Reading Mem Ovfl bit (bit 14) is set in the Questionable Data Register's condition register (see <a href="STATus_Subsystem.htm#Status_Diagram">Status System Introduction</a>).</li>
                <li class="IndentTight" value="3">A variable trigger count is not available from the front panel. If you set the trigger count and then go to local (front panel), the instrument ignores the trigger count setting; however, when you return to remote, the trigger count returns to the previous value you selected.</li>
                <li class="IndentTight" value="4">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor568"></a><a name="DELay"></a>TRIGger:DELay  {&lt;<i>seconds</i>&gt;|MIN|MAX|DEF}<br />TRIGger:DELay?  [{MIN|MAX|DEF}]</h2>
            <p>Sets the delay between the trigger signal and the first measurement. This may be useful in applications where you want to allow the input to settle before taking a measurement or for pacing a burst of measurements.</p>
            <p>Selecting a specific trigger delay disables the automatic trigger delay (<a href="#DELay-AUTO">TRIGger:DELay:AUTO OFF</a>).</p>
            <table cellspacing="0" class="Indented">
                <col style="width: 85px;" />
                <col />
                <tr>
                    <td>
                        <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                    </td>
                    <td>
                        <p class="TableBody">For AC measurements (voltage or current), there is a relationship between the bandwidth setting (<a href="SENSe_VOLTage_Subsystem.htm#AC-BAND">[SENSe:]VOLTage:AC:BANDwidth</a> or <a href="SENSe_CURRent_Subsystem.htm#AC-BAND">[SENSe:]CURRent:AC:BANDwidth</a>) and the default trigger delay setting. This delay ensures that there is sufficient settling time for the AC measurement. See <a href="../Misc_Definitions/Automatic_Trigger_Delays.htm">Automatic Trigger Delays</a> for further information.</p>
                    </td>
                </tr>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">0 to ~3600 seconds (~1 µs steps). Default: 1 s.<br /><p class="TableBody">Step size for DC measurements is approximately 1 µs.<br />Step size depends on AC bandwidth for AC measurements.</p></td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">+2.00000806E+00</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Return five DC voltage measurements. There is a 2 second delay before each measurement.</p>
                            <p>CONF:VOLT:DC 10<br />SAMP:COUN 5<br />TRIG:DEL 2<br />READ?</p>
                            <p>Typical Response: +4.27230000E+00,+4.27150000E+00,+4.27190000E+00,+4.27170000E+00,+4.27200000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Due to internal quantization, the actual delay that you set may be slightly different than your specified value. The increment is approximately 1 µs.</li>
                <li class="IndentTight" value="2">By default, <a href="#DELay-AUTO">TRIGger:DELay:AUTO</a> is ON. The instrument automatically determines the delay based on function, range and integration time (see <a href="../Misc_Definitions/Automatic_Trigger_Delays.htm">Automatic Trigger Delays</a>). However, you may need to set a delay longer than the automatic delay for long cables, high capacitance or high impedance signals.</li>
                <li class="IndentTight" value="3">If you specify a trigger delay with this command, that delay is used for <i>all</i> functions (<i>except</i> <a href="CONFigure_Subsystem.htm#CONT">CONTinuity</a> and <a href="CONFigure_Subsystem.htm#DIODe">DIODe</a>) and ranges. The CONTinuity and DIODe tests ignore the trigger delay setting.</li>
                <li class="IndentTight" value="4">If you have configured the instrument for more than one measurement per trigger (<a href="SAMPle_Subsystem.htm">SAMPle:COUNt</a> &gt;1), the delay is inserted after the trigger and between consecutive measurements.</li>
                <li class="IndentTight" value="5">The instrument selects automatic trigger delay after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or an Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor569"></a><a name="DELay-AUTO"></a>TRIGger:DELay:AUTO  {ON|1|OFF|0}<br />TRIGger:DELay:AUTO?</h2>
            <p>Disables or enables automatic trigger delay. If enabled, the instrument determines the delay based on function, range, and integration time or bandwidth.</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {ON|1|OFF|0}. Default: ON.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                            <p>Return 5 DC voltage measurements, with an automatic delay between each measurement.</p>
                            <p>CONF:VOLT:DC 10<br />SAMP:COUN 5<br />TRIG:DEL 2<br />READ?</p>
                            <p>Typical Response: +4.27230000E+00,+4.27150000E+00,+4.27190000E+00,+4.27170000E+00,+4.27200000E+00</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">Selecting a specific trigger delay using <a href="#DELay">TRIGger:DELay</a> disables the automatic trigger delay.</li>
                <li class="IndentTight" value="2">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <h2 style="font-size: 14px;"><a name="kanchor570"></a><a name="Level"></a>TRIGger:LEVel {&lt;<span class="CmdItalics">level</span>&gt;|MIN|MAX|DEF} <br />TRIGger:LEVel?  [{MIN|MAX|DEF}] </h2>
        <p class="Indented1" style="background-color: Transparent;"><a name="kanchor571"></a><a name="kanchor572"></a>Sets the level on which a trigger occurs when level triggering is enabled (<a href="#SOURce" class="hcp1">TRIGger:SOURce</a> set to INTernal). </p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top" class="hcp2">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../_Graphics_/note.gif" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>It is recommended that all triggered measurements be made using an appropriate fixed manual range. That is, turn autorange off (<a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe:AUTO OFF</a>), or set a fixed range using the <a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe</a>, <a href="CONFigure_Subsystem.htm">CONFigure</a>, or <a href="MEASure_Subsystem.htm">MEASure</a> command.</p>
                </td>
            </tr>
        </table>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p>&lt;<span class="CmdItalics">level</span>&gt; (see bullet points below). Default: 0.</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p>+2.00000000E+01</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">
                        <p class="Indented1" style="background-color: Transparent;">Configures dc voltage measurements, 1 V range, 0.1 mV resolution. Select 
internal trigger source. Set the trigger level to 0.75 volts, positive slope. INIT puts the instrument in the "wait 
 for trigger" mode.</p>
                        <p>CONF:VOLT:DC 1,0.0001<br />TRIG:SOUR INT<br />TRIG:LEV 0.75<br />TRIG:SLOP POS<br />INIT</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Applies only to the 34465A and 34470A, and requires the DIG option.</li>
            <li class="IndentTight" value="2">
                Supported only for ac and dc voltage, 
 ac and dc current, frequency, period, 2-wire resistance, 4-wire resistance, RTD and thermistor temperature measurements.  Resistance and temperature measurements must have offset compensation and low power disabled.
            </li>
            <li class="IndentTight" value="3">
                To use the trigger level you must select INTernal 
 as the trigger source with the <a href="#SOURce">TRIGger:SOURce</a> 
 command.
            </li>
            <li class="IndentTight" value="4">
                If you are using a wide aperture (NPLC or aperture 
 mode) and the signal level varies significantly within the aperture, you 
 may get an unexpected variation in the magnitude of the triggered measurement 
 from the specified trigger level.
            </li>
            <li class="IndentTight" value="5">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            <li class="IndentTight" value="6">Specify &lt;<i>level</i>&gt; in the fundamental units for the function (volts, ohms, amps, hertz, or seconds). The table below shows the allowable values for &lt;<i>level</i>&gt; for each measurement function, range, and input terminals (for DCI and ACI).</li>
        </ul>
        <table style="mc-table-style: url('../RegTable.css');margin-left: auto;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <col class="TableStyle-RegTable-Column-Column1" style="width: 219px;">
            </col>
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Measurement Function</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Range/Input Terminals</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                        <p>&lt;<i>level</i>&gt; Parameter Value</p>
                    </th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" rowspan="3">DCV</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p>100 mV to 100 V ranges, fixed range</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">	±120% of range<br /></td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">1000 V range, fixed range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">±1000 V</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p>Autorange</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">±1000 V</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" rowspan="3">
                        <p>DCI</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p>3 A terminals, fixed range</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">±120% of range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">3 A terminals, autorange</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">±3.6 A</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">10 A terminals</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">±12 A</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" rowspan="2">RESistance/FRESistance</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">All ranges, fixed range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0 to +120% of range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Autorange</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0 to +1.2 G&#8486;</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" rowspan="3">ACV</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">100 mV to 100 V ranges, fixed range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0 to +120% of range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">750 V range, fixed range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0 to +1000 V</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Autorange</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0 to +1000 V</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" rowspan="3">ACI</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">3 A terminals, fixed range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0 to +120% of range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">3 A terminals, autorange</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0 to +3.6 A</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">10 A terminals</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0 to +12 A</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p>FREQuency</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">*N/A</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">3 Hz to 300 kHz</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">PERiod</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">*N/A</td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">3.33333333 µs to 0.333333333 s</td>
                </tr>
            </tbody>
        </table>
        <p><span style="font-size: 10pt;"><span style="font-size: 11px;">*</span></span><i style="font-size: 11px;">N/A = Not Applicable.</i>
        </p>
        <h3 MadCap:conditions="Primary.TorreysP">See Also</h3>
        <p class="IndentTight"><a href="#DELay">TRIGger:DELay</a>
        </p>
        <p class="IndentTight"><a href="#SOURce">TRIGger:SOURce</a>
        </p>
        <div>
            <h2 style="font-size: 14px;"><a name="kanchor573"></a><a name="SLOPe"></a>TRIGger:SLOPe  {POSitive|NEGative}<br />TRIGger:SLOPe?</h2>
            <p>Selects whether the instrument uses the rising edge (POS) or the falling edge (NEG) of the trigger signal on the rear-panel <i>Ext Trig</i> BNC connector when external triggering is selected; or the rising or falling edge of the input signal when level triggering is selected (level triggering applies only to the 34465A and 34470A).</p>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {POSitive|NEGative}. Default: NEG</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">POS or NEG</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Return ten sets of five DC voltage measurements, using a positive-going external trigger to start each measurement set:<br /><br />CONF:VOLT:DC<br />SAMP:COUN 5<br />TRIG:COUN 10<br />TRIG:SOUR EXT;SLOP POS<br />READ?<br /><br />Typical Response: +1.00520000E+01, … (50 measurements)</td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">On the 34460A, this requires option 34460A-LAN or option 3446LANU.</li>
                <li class="IndentTight" value="2">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        <h2 style="font-size: 14px;"><a name="kanchor574"></a><a name="SOURce"></a>TRIGger:SOURce  {IMMediate|EXTernal|BUS|INTernal}<br />TRIGger:SOURce?</h2>
        <div>
            <p>Selects the trigger source for measurements.</p>
            <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
                <col style="width: 11.684%;" />
                <col style="width: 88.316%;" />
                <tr valign="top" class="hcp2">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                        <p>
                            <img src="../_Graphics_/note.gif" />
                        </p>
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                        <p>It is recommended that all triggered measurements be made using an appropriate fixed manual range. That is, turn autorange off (<a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe:AUTO OFF</a>), or set a fixed range using the <a href="SENSe_Subsystem_Introduction.htm">SENSe:&lt;function&gt;:RANGe</a>, <a href="CONFigure_Subsystem.htm">CONFigure</a>, or <a href="MEASure_Subsystem.htm">MEASure</a> command.</p>
                    </td>
                </tr>
            </table>
            <table style="margin-left: 0;margin-right: auto;caption-side: top;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Source</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Description</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">IMMediate</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">The trigger signal is always present. When you place the instrument in the "wait-for-trigger" state, the trigger is issued immediately.
            </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">BUS</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">The instrument is triggered by <a href="IEEE-488_Common_Commands.htm#TRG">*TRG</a> over the remote interface once the DMM is in the "wait-for-trigger" state.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">EXTernal</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">The instrument accepts hardware triggers applied to the rear-panel <b>Ext Trig</b> input  and takes the specified number of measurements (<a href="SAMPle_Subsystem.htm">SAMPle:COUNt</a>), each time a TTL pulse specified by <a href="#SLOPe">OUTPut:TRIGger:SLOPe</a> is received. If the instrument receives an external trigger before it is ready, it  buffers one trigger.
</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">INTernal</td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">The INTernal source is available for the 
 34465A and 34470A with the DIG option only, and  provides level triggering capability. To trigger on a level on the input signal, select 
 INTernal for the source, and set the level and slope with the <a href="#Level">TRIGger:LEVel</a> 
and <a href="#SLOPe">TRIGger:SLOPe</a> commands. </td>
                    </tr>
                </tbody>
            </table>
            <br />
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Typical Return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1"> {IMMediate|EXTernal|BUS|INTernal}. Default: IMMediate.</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">IMM, EXT, or BUS</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" colspan="2">Return ten sets of five DC voltage measurements, using a positive-going external trigger to start each measurement set:<br /><br />CONF:VOLT:DC<br />SAMP:COUN 5<br />TRIG:COUN 10<br />TRIG:SOUR EXT;SLOP POS<br />READ?<br /><br />Typical Response: +1.00520000E+01, … (50 measurements)</td>
                    </tr>
                </tbody>
            </table>
            <ul>
                <li class="IndentTight" value="1">On the 34460A, EXTernal requires option 34460-LAN or option 3446LANU.</li>
                <li class="IndentTight" value="2">After selecting the trigger source, you must place the instrument in the "wait-for-trigger" state by sending <a href="INITiate_IMMediate.htm">INITiate</a> or <a href="READ_.htm">READ?</a>. A trigger is not accepted from the selected trigger source until the instrument is in the "wait-for-trigger" state.</li>
                <li class="IndentTight" value="3">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
                <li class="IndentTight" value="4">Recommendation: All triggered measurements should be made using an appropriate fixed manual range. That is, turn autorange off ([SENSe:]&lt;<i>function</i>&gt;:RANGe:AUTO OFF) or set a fixed range using the [SENSe:]&lt;<i>function</i>&gt;:RANGe, <a href="CONFigure_Subsystem.htm">CONFigure</a>, or <a href="MEASure_Subsystem.htm">MEASure</a> command.</li>
                <li class="IndentTight" value="5">This parameter is set to its default value after a Factory Reset (<a href="IEEE-488_Common_Commands.htm#RST">*RST</a>) or Instrument Preset (<a href="SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>).</li>
            </ul>
        </div>
        
    </body>
</html>