<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>FETCh Subsystem Introduction</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css">
</head>
<body>
<h1>FETCh Subsystem Introduction</h1>

<p>Fetch commands return measurement data that has been previously acquired. 
 If you take a voltage measurement, you can fetch only voltage data. If 
 you take a current measurement, you can fetch only current data. Use Fetch 
 commands to return measurement data that has been synchronized with a 
 triggered event.</p>

<p>Agilent Models N6761A and N6762A have simultaneous voltage and current 
 measurement capability. In this case BOTH voltage and current are acquired, 
 regardless of the parameter that is being measured. To return both values 
 of a simultaneous measurement, first use the MEASure command to measure 
 either the output voltage or current. Then use the FETCh command to return 
 the other parameter.</p>

<h2>Command Summary<br>
&nbsp;</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>Hold the mouse cursor over a command to view the full syntax statement.</td></tr>
</table>

<p class=NormalTight>&nbsp;</p>

<p class=NormalTight><a href="FETCh_ARRay_CURRent__DC__.htm"
						title="FETCh:ARRay:CURRent[:DC]? (@<chanlist>)">FETCh:ARRay:CURRent[:DC]?</a></p>

<p class=NormalTight><a href="FETCh_ARRay_VOLTage__DC__.htm"
						title="FETCh:ARRay:VOLTage[:DC]? (@<chanlist>)">FETCh:ARRay:VOLTage[:DC]?</a></p>

<p class=NormalTight><a href="FETCh__SCALar__CURRent__DC__.htm"
						title="FETCh[:SCALar]:CURRent[:DC]? (@<chanlist>)">FETCh[:SCALar]:CURRent[:DC]?</a></p>

<p class=NormalTight><a href="FETCh__SCALar__VOLTage__DC__.htm"
						title="FETCh[:SCALar]:VOLTage[:DC]? (@<chanlist>)">FETCh[:SCALar]:VOLTage[:DC]?</a></p>

<p class=NormalTight>&nbsp;</p>

</body>
</html>
