<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>Commands A-Z</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style title="hcp" type="text/css">
<!--
img.hcp1 { border:none; float:none; border-style:none; }
-->
</style>
</head>
<body><map name=MAP2080519891>
<area shape=rect
		coords="-3, -3, 53, 23"
		href="#letters_top">
</map>

<map name=MAP2080519892>
<area shape=rect
		coords="-3, -3, 53, 23"
		href="#letters_top">
</map>

<map name=MAP251368779>
<area shape=rect
		coords="-3, -3, 53, 23"
		href="#letters_top">
</map>

<h1 class=CmdSyntaxQRG><a name=letters_top></a>Commands A-Z</h1>

<p class=BarLink><a href="#lettera_e">A &#8211; 
 E</a> | <a href="#letterf_j">F &#8211; 
 J</a> | <a href="#letterk_o">K &#8211; 
 O</a> | <a href="#letterp_t">P &#8211; 
 T</a> | <a href="#letteru_z">U &#8211; 
 Z</a></p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif" x-maintain-ratio="TRUE" style="width:70px; height:17px;" width="70" height="17" border="0" class="hcp1"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>Hold the mouse cursor over a command to view the full syntax statement.</td></tr>
</table>

<h2><a name=lettera_e></a>A</h2>

<p class=NormalTight><a title="ABORt:ACQuire (@<chanlist>)"
						href="../ABORt_Commands/ABORt_ACQuire.htm">ABORt:ACQuire</a></p>

<p class=NormalTight><a title="ABORt:DLOG"
						href="../ABORt_Commands/ABORt__DLOG.htm">ABORt:DLOG</a> 
 (N6705A only)</p>

<p class=NormalTight><a title="ABORt:TRANsient (@<chanlist>)"
						href="../ABORt_Commands/ABORt_TRANsient.htm">ABORt:TRANsient</a></p>

<h2>C</h2>

<p class=NormalTight><a title=*CLS
						href="../IEEE-488_Commands/_CLS.htm">*CLS</a></p>

<p class=NormalTight><a title="CALibrate:CURRent[:LEVel] <NRf>, (@<channel>)" href="../CALibrate_Subsystem/CALibrate_CURRent__LEVel_.htm">CALibrate:CURRent:[LEVel]</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_CURRent_MEASure_.htm" title="CALibrate:CURRent:MEASure <NRf>, (@<channel>)">CALibrate:CURRent:MEASure</a></p>

<p class=NormalTight><a title="CALibrate:CURRent:PEAK (@<channel>)" href="../CALibrate_Subsystem/CALibrate_CURRent_PEAK.htm">CALibrate:CURRent:PEAK</a></p>

<p class=NormalTight><a title="CALibrate:DATA <NRf>" href="../CALibrate_Subsystem/CALibrate_DATA.htm">CALibrate:DATA</a></p>

<p class=NormalTight><a title="CALibrate:DATE <SPD>, (@<channel>)" href="../CALibrate_Subsystem/CALibrate_DATE.htm">CALibrate:DATE</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_DATE.htm" title="CALibrate:DATE?">CALibrate:DATE?</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_DPRog.htm" title="CALibrate:DPRog (@<channel>)">CALibrate:DPRog</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_LEVel.htm" title="CALibrate:LEVel P1 | P2 | P3">CALibrate:LEVel</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_PASSword.htm" title="CALibrate:PASSword <NRf>">CALibrate:PASSword</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_SAVE.htm"
						title="CALibrate:SAVE">CALibrate:SAVE</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_STATe.htm" title="CALibrate:STATe OFF | 0 | ON | 1 [,<NRf>]">CALibrate:STATe</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_STATe.htm" title="CALibrate:STATe?">CALibrate:STATe?</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_VOLTage__LEVel_.htm" title="CALibrate:VOLTage[:LEVel] <NRf>, (@<channel>)">CALibrate:VOLTage[:LEVel]</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_VOLTage_CMRR.htm" title="CALibrate:VOLTage:CMRR (@<channel>)">CALibrate:VOLTage:CMRR</a></p>

<p class=NormalTight><a href="../CALibrate_Subsystem/CALibrate_VOLTage_MEASure.htm" title="CALibrate:VOLTage:MEASure <NRf>, (@<channel>)">CALibrate:VOLTage:MEASure</a></p>

<h2>D</h2>

<p class=NormalTight><a title="DISPlay[:WINDow]:VIEW&nbsp;METER1 | METER4"
						href="../DISPlay_Commands/DISPlay_VIEW_.htm">DISPlay[:WINDow]:VIEW</a></p>

<p class=NormalTight><a title="DISPlay[:WINDow]:VIEW?"
						href="../DISPlay_Commands/DISPlay_VIEW_.htm">DISPlay[:WINDow]:VIEW?</a></p>

<h2 class=NormalTight>E</h2>

<p class=NormalTight><a title="*ESE&nbsp;<NRf>"
						href="../IEEE-488_Commands/_ESE.htm">*ESE</a></p>

<p class=NormalTight><a title="*ESE?" href="../IEEE-488_Commands/_ESE.htm">*ESE?</a></p>

<p class=NormalTight><a title="*ESR?" href="../IEEE-488_Commands/_ESR_.htm">*ESR?</a></p>

<h2><a name=letterf_j></a>F</h2>

<p class=NormalTight><a href="../FETCh_Subsystem/FETCh_ARRay_CURRent__DC__.htm"
						title="FETCh:ARRay:CURRent[:DC]? (@<chanlist>)">FETCh:ARRay:CURRent[:DC]?</a></p>

<p class=NormalTight><a href="../FETCh_Subsystem/FETCh_ARRay_VOLTage__DC__.htm"
						title="FETCh:ARRay:VOLTage[:DC]? (@<chanlist>)">FETCh:ARRay:VOLTage[:DC]?</a></p>

<p class=NormalTight><a href="../FETCh_Subsystem/FETCh__SCALar__CURRent__DC__.htm"
						title="FETCh[:SCALar]:CURRent[:DC]? (@<chanlist>)">FETCh[:SCALar]:CURRent[:DC]?</a></p>

<p class=NormalTight><a href="../FETCh_Subsystem/FETCh__SCALar__VOLTage__DC__.htm"
						title="FETCh[:SCALar]:VOLTage[:DC]? (@<chanlist>)">FETCh[:SCALar]:VOLTage[:DC]?</a></p>

<h2>H</h2>

<p class=NormalTight><a title="HCOPy:SDUMp:DATA?"
						href="../HCopy_Commands/HCOPy_SDUMp_DATA_.htm">HCOPY:SDUMp:DATA?</a> 
 (N6705A only)</p>

<h2>I</h2>

<p class=NormalTight><a title="*IDN?" href="../IEEE-488_Commands/_IDN_.htm">*IDN?</a></p>

<p class=NormalTight><a href="../INITiate_Subsystem/INITiate__IMMediate__ACQuire.htm" title="INITiate[:IMMediate]:ACQuire (@<chanlist>)">INITiate[:IMMediate]:ACQuire</a></p>

<p class=NormalTight><a href="../INITiate_Subsystem/INITiate__IMMediate__DLOG.htm"
						title="INITiate[:IMMediate]:DLOG <&quot;filename&quot;>">INITiate[:IMMediate]:DLOG</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../INITiate_Subsystem/INITiate__IMMediate__TRANsient.htm"
						title="INITiate[:IMMediate]:TRANsient (@<chanlist>)">INITiate[:IMMediate]:TRANsient</a></p>

<p class=NormalTight><a href="../INITiate_Subsystem/INITiate_CONTinuous_TRANsient.htm"
						title="INITiate:CONTinuous:TRANsient OFF | 0 | ON | 1, (@<chanlist>)">INITiate:CONTinuous:TRANsient</a></p>

<p class=NormalTight><a href="../INITiate_Subsystem/INITiate_CONTinuous_TRANsient.htm"
						title="INITiate:CONTinuous:TRANsient? (@<chanlist>)">INITiate:CONTinuous:TRANsient?</a></p>

<h2><a name=letterk_o></a>M</h2>

<p class=NormalTight><a href="../MEASure_Subsystem/MEASure_ARRay_CURRent__DC__.htm"
						title="MEASure:ARRay:CURRent[:DC]? (@<chanlist>)">MEASure:ARRay:CURRent[:DC]?</a></p>

<p class=NormalTight><a href="../MEASure_Subsystem/MEASure_ARRay_VOLTage__DC__.htm"
						title="MEASure:ARRay:VOLTage[:DC]? (@<chanlist>)">MEASure:ARRay:VOLTage[:DC]?</a></p>

<p class=NormalTight><a href="../MEASure_Subsystem/MEASure__SCALar__CURRent__DC__.htm"
						title="MEASure[:SCALar]:CURRent[:DC]? (@<chanlist>)">MEASure[:SCALar]:CURRent[:DC]?</a></p>

<p class=NormalTight><a href="../MEASure_Subsystem/MEASure__SCALar__VOLTage__DC__.htm" title="MEASure[:SCALar]:VOLTage[:DC]? (@<chanlist>)">MEASure[:SCALar]:VOLTage[:DC]?</a></p>

<p class=NormalTight><a href="../MMEMory_Subsystem/MMEMory_ATTRibute_.htm" title="MMEMory:ATTRibute? <&quot;object&quot;>, <&quot;attribute&quot;>">MMEMory:ATTRibute?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../MMEMory_Subsystem/MMEMory_DATA_INDefinite_.htm" title="MMEMory:DATA[:DEFinite]? <&quot;filename&quot;>">MMEMory:DATA[:DEFinite]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../MMEMory_Subsystem/MMEMory_DELete.htm" title="MMEMory:DELete <&quot;filename&quot;>">MMEMory:DELete</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../MMEMory_Subsystem/MMEMory_EXPort_DLOG.htm" title="MMEMory:EXPort:DLOG <&quot;filename&quot;>">MMEMory:EXPort:DLOG</a> 
 (N6705A only)</p>

<h2>O</h2>

<p class=NormalTight><a href="../IEEE-488_Commands/_OPC.htm"
						title=*OPC>*OPC</a></p>

<p class=NormalTight><a href="../IEEE-488_Commands/_OPC.htm"
						title="*OPC?">*OPC?</a></p>

<p class=NormalTight><a href="../IEEE-488_Commands/_OPT_.htm"
						title="*OPT?">*OPT?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe_.htm"
						title="OUTPut[:STATe] OFF | 0 | ON | 1 [,NORelay], (@<chanlist>)">OUTPut[:STATe]</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe_.htm"
						title="OUTPut[:STATe]? (@<chanlist>)">OUTPut[:STATe]?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__COUPle__STATe_.htm"
						title="OUTPut[:STATe]:COUPle[:STATe] OFF | 0 | ON | 1">OUTPut[:STATe]:COUPle[:STATe]</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__COUPle__STATe_.htm"
						title="OUTPut[:STATe]:COUPle[:STATe]?">OUTPut[:STATe]:COUPle[:STATe]?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__COUPle_CHANnel.htm"
						title="OUTPut[:STATe] :COUPle:CHANnel  [<NR1>{,<NR1>}]">OUTPut[:STATe]:COUPle:CHANnel</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__COUPle_CHANnel.htm"
						title="OUTPut[:STATe] :COUPle:CHANnel?">OUTPut[:STATe]:COUPle:CHANnel?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__COUPle_DOFFset.htm"
						title="OUTPut[:STATe]:COUPle:DOFFset <NRf>">OUTPut[:STATe]:COUPle:DOFFset</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__COUPle_DOFFset.htm"
						title="OUTPut[:STATe]:COUPle:DOFFset?">OUTPut[:STATe]:COUPle:DOFFset?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__COUPle_DOFFset_MODE.htm"
						title="OUTPut[:STATe]:COUPle:DOFFset:MODE AUTO | MANual">OUTPut[:STATe]:COUPle:DOFFset:MODE</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__COUPle_DOFFset_MODE.htm"
						title="OUTPut[:STATe]:COUPle:DOFFset:MODE?">OUTPut[:STATe]:COUPle:DOFFset:MODE?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__COUPle_MAX_DOFFset_.htm"
						title="OUTPut[:STATe]:COUPle:MAX:DOFFset?">OUTPut[:STATe]:COUPle:MAX:DOFFset?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__DELay_FALL.htm"
						title="OUTPut[:STATe]:DELay:FALL <NRf+>, (@<chanlist>)">OUTPut[:STATe]:DELay:FALL</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__DELay_FALL.htm"
						title="OUTPut[:STATe]:DELay:FALL? [MIN|MAX,] (@<chanlist>)">OUTPut[:STATe]:DELay:FALL?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__DELay_RISE.htm"
						title="OUTPut[:STATe]:DELay:RISE <NRf+>, (@<chanlist>)">OUTPut[:STATe]:DELay:RISE</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__DELay_RISE.htm"
						title="OUTPut[:STATe]:DELay:RISE? [MIN|MAX,] (@<chanlist>)">OUTPut[:STATe]:DELay:RISE?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__PMODe.htm"
						title="OUTPut[:STATe]:PMODe VOLTage | CURRent, (@<chanlist>)">OUTPut[:STATe]:PMODe</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut__STATe__PMODe.htm"
						title="OUTPut[:STATe]:PMODe? (@<chanlist>)">OUTPut[:STATe]:PMODe?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_INHibit_MODE.htm"
						title="OUTPut:INHibit:MODE LATChing | LIVE | OFF">OUTPut:INHibit:MODE</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_INHibit_MODE.htm"
						title="OUTPut:INHibit:MODE?">OUTPut:INHibit:MODE?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_PON_STATe.htm"
						title="OUTPut:PON:STATe RST | RCL0">OUTPut:PON:STATe</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_PON_STATe.htm"
						title="OUTPut:PON:STATe?">OUTPut:PON:STATe?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_PROTection_CLEar.htm"
						title="OUTPut:PROTection:CLEar (@<chanlist>)">OUTPut:PROTection:CLEar</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_PROTection_COUPle.htm"
						title="OUTPut:PROTection:COUPle OFF | 0 | ON | 1">OUTPut:PROTection:COUPle</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_PROTection_COUPle.htm"
						title="OUTPut:PROTection:COUPle?">OUTPut:PROTection:COUPle?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_PROTection_DELay.htm"
						title="OUTPut:PROTection:DELay <NRf+>, (@<chanlist>)">OUTPut:PROTection:DELay</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_PROTection_DELay.htm"
						title="OUTPut:PROTection:DELay? [MIN | MAX,] (@<chanlist>)">OUTPut:PROTection:DELay?</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_RELay_POLarity.htm"
						title="OUTPut:RELay:POLarity NORMal | REVerse, (@<chanlist>)">OUTPut:RELay:POLarity</a></p>

<p class=NormalTight><a href="../OUTPut_Subsystem/OUTPut_RELay_POLarity.htm"
						title="OUTPut:RELay:POLarity? (@<chanlist>)">OUTPut:RELay:POLarity?</a></p>

<h2 class=NormalTight><a name=letterp_t></a>R</h2>

<p class=NormalTight><a href="../IEEE-488_Commands/_RCL.htm"
						title="*RCL&nbsp;0 | 1">*RCL</a></p>

<p class=NormalTight><a href="../IEEE-488_Commands/_RDT_.htm"
						title="*RDT?">*RDT?</a></p>

<p class=NormalTight><a href="../IEEE-488_Commands/_RST.htm"
						title=*RST>*RST</a></p>

<h2>S</h2>

<p class=NormalTight><a href="../IEEE-488_Commands/_SAV.htm"
						title="*SAV&nbsp;0 | 1">*SAV</a></p>

<p class=NormalTight><a href="../IEEE-488_Commands/_SRE.htm"
						title="*SRE&nbsp;<NRf>">*SRE</a></p>

<p class=NormalTight><a title="*SRE?"
						href="../IEEE-488_Commands/_SRE.htm">*SRE?</a></p>

<p class=NormalTight><a href="../IEEE-488_Commands/_STB_.htm"
						title="*STB?">*STB?</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_CURRent__DC__RANGe.htm"
						title="SENSe:CURRent[:DC]:RANGe[:UPPer] <NRf+>, (@<chanlist>)">SENSe:CURRent[:DC]:RANGe</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_CURRent__DC__RANGe.htm"
						title="SENSe:CURRent[:DC]:RANGe[:UPPer]? [MIN | MAX,] (@<chanlist>)">SENSe:CURRent[:DC]:RANGe?</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_CURRent_CCOMPensate.htm"
						title="SENSe:CURRent:CCOMpensate OFF | 0 | ON | 1, (@<chanlist>)">SENSe:CURRent:CCOMpensate</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_CURRent_CCOMPensate.htm"
						title="SENSe:CURRent:CCOMpensate? (@<chanlist>)">SENSe:CURRent:CCOMpensate?</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_FUNCtion_CURRent.htm"
						title="SENSe:DLOG:FUNCtion:CURRent OFF | 0 | ON | 1, (@<chanlist>)">SENSe:DLOG:FUNCtion:CURRent</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_FUNCtion_CURRent.htm"
						title="SENSe:DLOG:FUNCtion:CURRent? (@<chanlist>)">SENSe:DLOG:FUNCtion:CURRent?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_FUNCtion_MINMax.htm"
						title="SENSe:DLOG:FUNCtion:MINMax OFF | 0 | ON | 1">SENSe:DLOG:FUNCtion:MINMax</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_FUNCtion_MINMax.htm"
						title="SENSe:DLOG:FUNCtion:MINMax?">SENSe:DLOG:FUNCtion:MINMax?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_FUNCtion_VOLTage.htm"
						title="SENSe:DLOG:FUNCtion:VOLTage OFF | 0 | ON | 1, (@<chanlist>)">SENSe:DLOG:FUNCtion:VOLTage</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_FUNCtion_VOLTage.htm"
						title="SENSe:DLOG:FUNCtion:VOLTage? (@<chanlist>)">SENSe:DLOG:FUNCtion:VOLTage?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_OFFset.htm"
						title="SENSe:DLOG:OFFset <NR1>">SENSe:DLOG:OFFset</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_OFFset.htm"
						title="SENSe:DLOG:OFFset?">SENSe:DLOG:OFFset?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_TIMe.htm"
						title="SENSe:DLOG:TIME <NRf+>">SENSe:DLOG:TIME</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_TIMe.htm"
						title="SENSe:DLOG:TIME?">SENSe:DLOG:TIME?</a> (N6705A 
 only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_TINTerval.htm"
						title="SENSe:DLOG:TINTerval <NRf+>">SENSe:DLOG:TINTerval</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_DLOG_TINTerval.htm"
						title="SENSe:DLOG:TINTerval?">SENSe:DLOG:TINTerval?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_FUNCtion.htm"
						title="SENSe:FUNCtion &quot;CURRent&quot; | &quot;VOLTage&quot;, (@<chanlist>)">SENSe:FUNCtion</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_FUNCtion.htm"
						title="SENSe:FUNCtion? (@<chanlist>)">SENSe:FUNCtion?</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_SWEep_OFFset_POINts.htm"
						title="SENSe:SWEep:OFFSet:POINts <NRf+>, (@<chanlist>)">SENSe:SWEep:OFFSet:POINts</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_SWEep_OFFset_POINts.htm"
						title="SENSe:SWEep:OFFSet:POINts? [MIN | MAX,] (@<chanlist>)">SENSe:SWEep:OFFSet:POINts?</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_SWEep_POINts.htm"
						title="SENSe:SWEep:POINts <NRf+>, (@<chanlist>)">SENSe:SWEep:POINts</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_SWEep_POINts.htm"
						title="SENSe:SWEep:POINts? [MIN | MAX,] (@<chanlist>)">SENSe:SWEep:POINts?</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_SWEep_TINTerval.htm"
						title="SENSe:SWEep:TINTerval <NRf+>, (@<chanlist>)">SENSe:SWEep:TINTerval</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_SWEep_TINTerval.htm"
						title="SENSe:SWEep:TINTerval? [MIN | MAX,] (@<chanlist>)">SENSe:SWEep:TINTerval?</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_VOLTage__DC__RANGe.htm"
						title="SENSe:VOLTage[:DC]:RANGe[:UPPer] <NRf+>, (@<chanlist>)">SENSe:VOLTage[:DC]:RANGe</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_VOLTage__DC__RANGe.htm"
						title="SENSe:VOLTage[:DC]:RANGe[:UPPer]? [MIN | MAX,] (@<chanlist>)">SENSe:VOLTage[:DC]:RANGe?</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_WINDow__TYPE_.htm"
						title="SENSe:WINDow[:TYPE] HANNing | RECTangular, (@<chanlist>)">SENSe:WINDow[:TYPE]</a></p>

<p class=NormalTight><a href="../SENSe_Subsystem/SENSe_WINDow__TYPE_.htm"
						title="SENSe:WINDow[:TYPE]? (@<chanlist>)">SENSe:WINDow[:TYPE]?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_COUNt.htm"
						title="[SOURce:]ARB:COUNt <NRf+> | INFinity, (@<chanlist>)">[SOURce:]ARB:COUNt</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_COUNt.htm"
						title="[SOURce:]ARB:COUNt? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:COUNt?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_CURRent_UDEFined_BOSTep__DATA_.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:BOSTep[:DATA] <Bool> {,<Bool>}, (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:BOSTep[:DATA]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_CURRent_UDEFined_BOSTep__DATA_.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:BOSTep[:DATA]? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:BOSTep[:DATA]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_CURRent_UDEFined_BOSTep_POINts_.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:BOSTep:POINts? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:BOSTep:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_CURRent_UDEFined_DWELl.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:DWELl <NRf> {,<NRf>}, (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:DWELl</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_CURRent_UDEFined_DWELl.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:DWELl? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:DWELl?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_CURRent_UDEFined_DWELl_POINts_.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:DWELl:POINts? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:DWELl:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_CURRent_UDEFined_LEVel.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:LEVel <NRf> {,<NRf>}, (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:LEVel</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_CURRent_UDEFined_LEVel.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:LEVel? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:LEVel?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_CURRent_UDEFined_LEVle_POINts_.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:LEVel:POINts? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:LEVel:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_FUNCtion.htm"
						title="[SOURce:]ARB:FUNCtion STEP | RAMP | STAircase | SINusoid | PULSe | TRAPezoid | EXPonential | UDVolrage, (@<chanlist>)">[SOURce:]ARB:FUNCtion</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_FUNCtion.htm"
						title="[SOURce:]ARB:FUNCtion? (@<chanlist>)">[SOURce:]ARB:FUNCtion?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_TERMinate_LAST.htm"
						title="[SOURce:]ARB:TERMinate:LAST <Bool>, (@<chanlist>)">[SOURce:]ARB:TERMinate:LAST</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_TERMinate_LAST.htm"
						title="[SOURce:]ARB:TERMinate:LAST? (@<chanlist>)">[SOURce:]ARB:TERMinate:LAST?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_CONVert.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:LEVel <NRf> {,<NRf>}, (@<chanlist>)">[SOURce:]ARB:VOLTage:CONVertl</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_EXPonential_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:END[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:END[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_EXPonential_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:END[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:END[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_EXPonential_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_EXPonential_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:STARt:[LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_EXPonential_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_EXPonential_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_EXPonential_TCONstant.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:TCONstant <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:TCONstant</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_EXPonential_TCONstant.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:TCONstant? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:TCONstant?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_EXPonential_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_EXPonential_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_PULSe_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:END:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:END:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_PULSe_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:END:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:END:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_PULSe_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_PULSe_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:STARt[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_PULSe_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_PULSe_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_PULSe_TOP__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:TOP[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:TOP[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_PULSe_TOP__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:TOP[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:TOP[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_PULSe_TOP_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:TOP:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:TOP:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_PULSe_TOP_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:TOP:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:TOP:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_RAMP_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:END[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:END[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_RAMP_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:END[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:END[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_RAMP_END_TIME.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:END:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:END:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_RAMP_END_TIME.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:END:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:END:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_RAMP_RTIMe.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:RTIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:RTIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_RAMP_RTIMe.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:RTIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:RTIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_RAMP_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_RAMP_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:STARt[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_RAMP_STARt_TIME.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_RAMP_STARt_TIME.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_SINusoid_AMPLitude.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:AMPLitude <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:AMPLitude</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_SINusoid_AMPLitude.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:AMPLitude? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:AMPLitude?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_SINusoid_FREQuency.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:FREQuency <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:FREQuency</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_SINusoid_FREQuency.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:FREQuency? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:FREQuency?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_SINusoid_OFFSet.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:OFFSet <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:OFFSet</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_SINusoid_OFFSet.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:OFFSet? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:OFFSet?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:END[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:END[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:END[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:END[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:END:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:END:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:END:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:END:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_NSTeps.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:NSTeps <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:NSTeps</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_NSTeps.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:NSTeps? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:NSTeps?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:STARt[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_STARt_TIME.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_STARt_TIME.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STAircase_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STEP_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STEP:END[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:END[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STEP_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STEP:END[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:END[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STEP_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STEP:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STEP_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STEP:STARt[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STEP_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STEP:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_STEP_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STEP:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:END:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:END:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:END:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:END:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_FTIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:FTIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:FTIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_FTIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:FTIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:FTIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_RTIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:RTIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:RTIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_RTIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:RTIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:RTIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:STARt[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_TOP__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:TOP[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:TOP[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_TOP__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:TOP[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:TOP[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_TOP_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:TOP:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:TOP:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_TRAPezoid_TOP_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:TOP:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:TOP:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_UDEFined_BOSTep__DATA_.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:BOSTep[:DATA] <Bool> {,<Bool>}, (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:BOSTep[:DATA]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_UDEFined_BOSTep__DATA_.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:BOSTep[:DATA]? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:BOSTep[:DATA]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_UDEFined_BOSTep_POINts_.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:BOSTep:POINts? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:BOSTep:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_UDEFined_DWELl.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:DWELl <NRf> {,<NRf>}, (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:DWELl</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_UDEFined_DWELl.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:DWELl? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:DWELl?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_UDEFined_DWELl_POINts_.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:DWELl:POINts? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:DWELl:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_UDEFined_LEVel.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:LEVel <NRf> {,<NRf>}, (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:LEVel</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_UDEFined_LEVel.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:LEVel? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:LEVel?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__ARB_VOLTage_UDEFined_LEVel_POINts_.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:LEVel:POINts? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:LEVel:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent__LEVel_.htm" title="[SOURce:]CURRent[:LEVel][:IMMediate][:AMPLitude] <NRf+>, (@<chanlist>)">[SOURce:]CURRent[:LEVel][:IMMediate]</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent__LEVel_.htm" title="[SOURce:]CURRent[:LEVel][:IMMediate][:AMPLitude]? [MIN | MAX,] (@<chanlist>)">[SOURce:]CURRent[:LEVel][:IMMediate]?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent__LEVel__TRIGgered.htm"
						title="[SOURce:]CURRent[:LEVel]:TRIGgered[:AMPLitude] <NRf+>, (@<chanlist>)">[SOURce:]CURRent[:LEVel]:TRIGgered</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent__LEVel__TRIGgered.htm"
						title="[SOURce:]CURRent[:LEVel]:TRIGgered[:AMPLitude] <NRf+>, (@<chanlist>)">[SOURce:]CURRent[:LEVel]:TRIGgered?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent_MODE.htm" title="[SOURce:]CURRent:MODE FIXed | STEP | LIST, (@<chanlist>)">[SOURce:]CURRent:MODE</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent_MODE.htm" title="[SOURce:]CURRent:MODE? (@<chanlist>)">[SOURce:]CURRent:MODE?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent_PROTection_DELay__TIME_.htm"
						title="[SOURce:]CURRent:PROTection:DELay[:TIME] <NRf+>, (@<chanlist>)">[SOURce:]CURRent:PROTection:DELay[:TIME]</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent_PROTection_DELay__TIME_.htm"
						title="[SOURce:]CURRent:PROTection:DELay[:TIME]? [MIN | MAX,] (@<chanlist>)">[SOURce:]CURRent:PROTection:DELay[:TIME]?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent_PROTection_DELay_STARt.htm"
						title="[SOURce:]CURRent:PROTection:DELay:STARt SCHange | CCTRans, (@<chanlist>)">[SOURce:]CURRent:PROTection:DELay:STARt</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent_PROTection_DELay_STARt.htm"
						title="[SOURce:]CURRent:PROTection:DELay:STARt? (@<chanlist>)">[SOURce:]CURRent:PROTection:DELay:STARt?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent_PROTection_STATe.htm" title="[SOURce:]CURRent:PROTection:STATe OFF | 0 | ON | 1, (@<chanlist>)">[SOURce:]CURRent:PROTection:STATe</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent_PROTection_STATe.htm" title="[SOURce:]CURRent:PROTection:STATe? (@<chanlist>)">[SOURce:]CURRent:PROTection:STATe?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent_RANGe.htm"
						title="[SOURce:]CURRent:RANGe <NRf+>, (@<chanlist>)">[SOURce:]CURRent:RANGe</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__CURRent_RANGe.htm"
						title="[SOURce:]CURRent:RANGe? [MIN| MAX,] (@<chanlist>)">[SOURce:]CURRent:RANGe?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__DIGital_INPut_DATA_.htm"
						title="[SOURce:]DIGital:INPut:DATA?">[SOURce:]DIGital:INPut:DATA?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__DIGital_OUTput_DATA.htm"
						title="[SOURce:]DIGital:OUTPut:DATA <NRf>">[SOURce:]DIGital:OUTput:DATA</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__DIGital_OUTput_DATA.htm"
						title="[SOURce:]DIGital:OUTPut:DATA?">[SOURce:]DIGital:OUTput:DATA?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm"
						title="[SOURce:]DIGital:PIN<1-7>:FUNCtion DIO | DINPut | TOUTput | TINPut | FAULt | INHibit | ONCouple | OFFCouple">[SOURce:]DIGital:PIN&lt;1-7&gt;:FUNCtion</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm"
						title="[SOURce:]DIGital:PIN<1-7>:FUNCtion?">[SOURce:]DIGital:PIN&lt;1-7&gt;:FUNCtion?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm"
						title="[SOURce:]DIGital:PIN<1-7>:POLarity POSitive | NEGative">[SOURce:]DIGital:PIN&lt;1-7&gt;:POLarity</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm"
						title="[SOURce:]DIGital:PIN<1-7>:POLarity?">[SOURce:]DIGital:PIN&lt;1-7&gt;:POLarity?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_COUNt.htm"
						title="[SOURce:]LIST:COUNt <NRF+> | INFinity, (@<chanlist>)">[SOURce:]LIST:COUNt</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_COUNt.htm"
						title="[SOURce:]LIST:COUNt? [MIN | MAX,] (@<chanlist>)">[SOURce:]LIST:COUNt?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_CURRent__LEVel_.htm"
						title="[SOURce:]LIST:CURRent[:LEVel] <NRf>{,<NRf>}, (@<chanlist>)">[SOURce:]LIST:CURRent[:LEVel]</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_CURRent__LEVel_.htm"
						title="[SOURce:]LIST:CURRent[:LEVel]? (@<chanlist>)">[SOURce:]LIST:CURRent[:LEVel]?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_CURRent_POINts_.htm"
						title="[SOURce:]LIST:CURRent:POINts? (@<chanlist>)">[SOURce:]LIST:CURRent:POINts?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_DWELl.htm"
						title="[SOURce:]LIST:DWELl <NRf>{,<NRf>}, (@<chanlist>)">[SOURce:]LIST:DWELl</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_DWELl.htm"
						title="[SOURce:]LIST:DWELl? (@<chanlist>)">[SOURce:]LIST:DWELl?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_DWELl_POINts_.htm"
						title="[SOURce:]LIST:DWELl:POINts? (@<chanlist>)">[SOURce:]LIST:DWELl:POINts?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_STEP.htm"
						title="[SOURce:]LIST:STEP ONCe | AUTO, (@<chanlist>)">[SOURce:]LIST:STEP</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_STEP.htm"
						title="[SOURce:]LIST:STEP? (@<chanlist>)">[SOURce:]LIST:STEP?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_TERMinate_LAST.htm"
						title="[SOURce:]LIST:TERMinate:LAST OFF | 0 | ON | 1, (@<chanlist>)">[SOURce:]LIST:TERMinate:LAST</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_TERMinate_LAST.htm"
						title="[SOURce:]LIST:TERMinate:LAST? (@<chanlist>)">[SOURce:]LIST:TERMinate:LAST?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_TOUTput_BOSTep__DATA_.htm"
						title="[SOURce:]LIST:TOUTput:BOSTep[:DATA] <Bool>{,<Bool>}, (@<chanlist>)">[SOURce:]LIST:TOUTput:BOSTep[:DATA]</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_TOUTput_BOSTep__DATA_.htm"
						title="[SOURce:]LIST:TOUTput:BOSTep[:DATA]? (@<chanlist>)">[SOURce:]LIST:TOUTput:BOSTep[:DATA]?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_TOUTput_EOSTep__DATA_.htm"
						title="[SOURce:]LIST:TOUTput:EOSTep[:DATA] <Bool>{,<Bool>}, (@<chanlist>)">[SOURce:]LIST:TOUTput:EOSTep[:DATA]</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_TOUTput_EOSTep__DATA_.htm"
						title="[SOURce:]LIST:TOUTput:EOSTep[:DATA]? (@<chanlist>)">[SOURce:]LIST:TOUTput:EOSTep[:DATA]?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_VOLTage__LEVel_.htm"
						title="[SOURce:]LIST:VOLTage[:LEVel] <NRf>{,<NRf>}, (@<chanlist>)">[SOURce:]LIST:VOLTage[:LEVel]</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_VOLTage__LEVel_.htm"
						title="[SOURce:]LIST:VOLTage[:LEVel]? (@<chanlist>)">[SOURce:]LIST:VOLTage[:LEVel]?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__LIST_VOLTage_POINts_.htm"
						title="[SOURce:]LIST:VOLTage:POINts? (@<chanlist>)">[SOURce:]LIST:VOLTage:POINts?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__POWer_LIMit.htm"
						title="[SOURce:]POWer:LIMit <NRf+>, (@<chanlist>)">[SOURce:]POWer:LIMit</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__POWer_LIMit.htm"
						title="[SOURce:]POWer:LIMit? [MIN | MAX,] (@<chanlist>)">[SOURce:]POWer:LIMit?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__STEP_TOUTput.htm"
						title="[SOURce:]STEP:TOUTput OFF | 0 | ON | 1, (@<chanlist>)">[SOURce:]STEP:TOUTput</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__STEP_TOUTput.htm"
						title="[SOURce:]STEP:TOUTput? (@<chanlist>)">[SOURce:]STEP:TOUTput?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage__LEVel_.htm" title="[SOURce:]VOLTage[:LEVel][:IMMediate][:AMPLitude] <NRf+>, (@<chanlist>)">[SOURce:]VOLTage[:LEVel][:IMMediate]</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage__LEVel_.htm" title="[SOURce:]VOLTage[:LEVel][:IMMediate][:AMPLitude]? [MIN | MAX,] (@<chanlist>)">[SOURce:]VOLTage[:LEVel][:IMMediate]?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage__LEVel__TRIGgered.htm"
						title="[SOURce:]VOLTage[:LEVel]:TRIGgered[:AMPLitude] <NRf+>, (@<chanlist>)">[SOURce:]VOLTage[:LEVel]:TRIGgered</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage__LEVel__TRIGgered.htm"
						title="[SOURce:]VOLTage[:LEVel]:TRIGgered[:AMPLitude]? [MIN | MAX,] (@<chanlist>)">[SOURce:]VOLTage[:LEVel]:TRIGgered?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage_MODE.htm"
						title="[SOURce:]VOLTage:MODE FIXed | STEP | LIST, (@<chanlist>)">[SOURce:]VOLTage:MODE</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage_MODE.htm"
						title="[SOURce:]VOLTage:MODE? (@<chanlist>)">[SOURce:]VOLTage:MODE?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage_PROTection__LEVel_.htm"
						title="[SOURce:]VOLTage:PROTection[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]VOLTage:PROTection[:LEVel]</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage_PROTection__LEVel_.htm"
						title="[SOURce:]VOLTage:PROTection[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]VOLTage:PROTection[:LEVel]?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage_RANGe.htm"
						title="[SOURce:]VOLTage:RANGe <NRf+>, (@<chanlist>)">[SOURce:]VOLTage:RANGe</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage_RANGe.htm"
						title="[SOURce:]VOLTage:RANGe? [MIN | MAX,] (@<chanlist>)">[SOURce:]VOLTage:RANGe?</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage_SENSe_SOURce.htm"
						title="[SOURce:]VOLTage:SENSe:SOURce INTernal | EXTernal, (@<chanlist>)">[SOURce:]VOLTage:SENSe:SOURce</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage_SENSe_SOURce.htm"
						title="[SOURce:]VOLTage:SENSe:SOURce? (@<chanlist>)">[SOURce:]VOLTage:SENSe:SOURce?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage_SLEW__IMMediate_.htm"
						title="[SOURce:]VOLTage:SLEW[:IMMediate] <NRf+>| INFinity, (@<chanlist>)">[SOURce:]VOLTage:SLEW[:IMMediate]</a></p>

<p class=NormalTight><a href="../SOURce_Subsystem/_SOURce__VOLTage_SLEW__IMMediate_.htm"
						title="[SOURce:]VOLTage:SLEW[:IMMediate]? [MIN | MAX,] (@<chanlist>)">[SOURce:]VOLTage:SLEW[:IMMediate]?</a></p>

<p class=NormalTight><a title="STATus:OPERation:CONDition? (@<chanlist>)"
						href="../STATus_Subsystem/STATus_OPERation_CONDition_.htm">STATus:OPERation:CONDition?</a></p>

<p class=NormalTight><a title="STATus:OPERation:ENABle&nbsp;<NRf>, (@<chanlist>)"
						href="../STATus_Subsystem/STATus_OPERation_ENABle.htm">STATus:OPERation:ENABle</a></p>

<p class=NormalTight><a title="STATus:OPERation:ENABle? (@<chanlist>)"
						href="../STATus_Subsystem/STATus_OPERation_ENABle.htm">STATus:OPERation:ENABle?</a></p>

<p class=NormalTight><a title="STATus:OPERation[:EVENt]? (@<chanlist>)"
						href="../STATus_Subsystem/STATus_OPERation__EVENt__.htm">STATus:OPERation[:EVENt]?</a></p>

<p class=NormalTight><a href="../STATus_Subsystem/STATus_OPERation_NTRansition.htm"
						title="STATus:OPERation:NTRansition&nbsp;<NRf>, (@<chanlist>)">STATus:OPERation:NTRansition</a></p>

<p class=NormalTight><a href="../STATus_Subsystem/STATus_OPERation_NTRansition.htm"
						title="STATus:OPERation:NTRansition? (@<chanlist>)">STATus:OPERation:NTRansition?</a></p>

<p class=NormalTight><a href="../STATus_Subsystem/STATus_OPERation_PTRansition.htm"
						title="STATus:OPERation:PTRansition&nbsp;<NRf>, (@<chanlist>)">STATus:OPERation:PTRansition</a></p>

<p class=NormalTight><a href="../STATus_Subsystem/STATus_OPERation_PTRansition.htm"
						title="STATus:OPERation:PTRansition? (@<chanlist>)">STATus:OPERation:PTRansition?</a></p>

<p class=NormalTight><a title="STATus:PRESet"
						href="../STATus_Subsystem/STATus_PRESet.htm">STATus:PRESet</a></p>

<p class=NormalTight><a title="STATus:QUEStionable:CONDition? (@<chanlist>)"
						href="../STATus_Subsystem/STATus_QUEStionable_CONDition_.htm">STATus:QUEStionable:CONDition?</a></p>

<p class=NormalTight><a title="STATus:QUEStionable:ENABle&nbsp;<NRf>, (@<chanlist>)"
						href="../STATus_Subsystem/STATus_QUEStionable_ENABle.htm">STATus:QUEStionable:ENABle</a></p>

<p class=NormalTight><a title="STATus:QUEStionable:ENABle?  (@<chanlist>)"
						href="../STATus_Subsystem/STATus_QUEStionable_ENABle.htm">STATus:QUEStionable:ENABle?</a></p>

<p class=NormalTight><a title="STATus:QUEStionable[:EVENt]?  (@<chanlist>)"
						href="../STATus_Subsystem/STATus_QUEStionable__EVENt__.htm">STATus:QUEStionable[:EVENt]?</a></p>

<p class=NormalTight><a href="../STATus_Subsystem/STATus_QUEStionable_NTRansition.htm"
						title="STATus:QUEStionable:NTRansition&nbsp;<NRf>, (@<chanlist>)">STATus:QUEStionable:NTRansition</a></p>

<p class=NormalTight><a href="../STATus_Subsystem/STATus_QUEStionable_NTRansition.htm"
						title="STATus:QUEStionable:NTRansition? (@<chanlist>)">STATus:QUEStionable:NTRansition?</a></p>

<p class=NormalTight><a href="../STATus_Subsystem/STATus_QUEStionable_PTRansition.htm"
						title="STATus:QUEStionable:PTRansition&nbsp;<NRf>, (@<chanlist>)">STATus:QUEStionable:PTRansition</a></p>

<p class=NormalTight><a href="../STATus_Subsystem/STATus_QUEStionable_PTRansition.htm"
						title="STATus:QUEStionable:PTRansition? (@<chanlist>)">STATus:QUEStionable:PTRansition?</a></p>

<p class=NormalTight><a href="../SYSTem_Commands/SYSTem_CHANnel__COUNt__.htm"
						title="SYSTem:CHANnel[:COUNt]?">SYSTem:CHANnel[:COUNt]?</a></p>

<p class=NormalTight><a href="../SYSTem_Commands/SYSTem_CHANnel_MODel_.htm"
						title="SYSTem:CHANnel:MODel? (@<chanlist>)">SYSTem:CHANnel:MODel?</a></p>

<p class=NormalTight><a href="../SYSTem_Commands/SYSTem_CHANnel_OPTion_.htm"
						title="SYSTem:CHANnel:OPTion? (@<chanlist>)">SYSTem:CHANnel:OPTion?</a></p>

<p class=NormalTight><a href="../SYSTem_Commands/SYSTem_CHANnel_SERial_.htm"
						title="SYSTem:CHANnel:SERial? (@<chanlist>)">SYSTem:CHANnel:SERial?</a></p>

<p class=NormalTight><a title="SYSTem:COMMunicate:RLSTate&nbsp;LOCal | REMote | RWLock"
						href="../SYSTem_Commands/SYSTem_COMMunicate_RLSTate.htm">SYSTem:COMMunicate:RLSTate</a></p>

<p class=NormalTight><a title="SYSTem:COMMunicate:RLSTate?"
						href="../SYSTem_Commands/SYSTem_COMMunicate_RLSTate.htm">SYSTem:COMMunicate:RLSTate?</a></p>

<p class=normaltight><a href="../SYSTem_Commands/SYSTem_COMMunicate_TCPip_CONTrol_.htm"
						title="SYSTem:COMMunicate:TCPip:CONTrol?&nbsp;">SYSTem:COMMunicate:TCPip:CONTrol?</a></p>

<p class=normaltight><a title="SYSTem:DATE <yyyy>,<mm>,<dd>"
						href="../SYSTem_Commands/SYSTem_DATE.htm">SYSTem:DATE</a> 
 (N6705A only)</p>

<p class=normaltight><a title="SYSTem:DATE?"
						href="../SYSTem_Commands/SYSTem_DATE.htm">SYSTem:DATE?</a> 
 (N6705A only)</p>

<p class=NormalTight><a title="SYSTem:ERRor?"
						href="../SYSTem_Commands/SYSTem_ERRor_.htm">SYSTem:ERRor?</a></p>

<p class=NormalTight><a href="../SYSTem_Commands/SYSTem_GROup_CATalog_.htm"
						title="SYSTem:GROup:CATalog?&nbsp;">SYSTem:GROup:CATalog?</a></p>

<p class=NormalTight><a href="../SYSTem_Commands/SYSTem_GROup_DEFine.htm"
						title="SYSTem:GROup:DEFine (@<chanlist>)">SYSTem:GROup:DEFine</a></p>

<p class=NormalTight><a href="../SYSTem_Commands/SYSTem_GROup_DELete.htm"
						title="SYSTem:GROup:DELete <channel>)">SYSTem:GROup:DELete</a></p>

<p class=NormalTight><a href="../SYSTem_Commands/SYSTem_GROup_DELete_ALL.htm"
						title="SYSTem:GROup:DELete:ALL">SYSTem:GROup:DELete:ALL</a></p>

<p class=NormalTight><a href="../SYSTem_Commands/SYSTem_PASSword_FPANel_RESet.htm"
						title="SYSTem:PASSword:FPANel:RESet">SYSTem:PASSword:FPANel:RESet</a></p>

<p class=NormalTight><a title="SYSTem:REBoot"
						href="../SYSTem_Commands/SYSTem_REBoot.htm">SYSTem:REBoot</a></p>

<p class=normaltight><a title="SYSTem:TIME <hh>,<mm>,<ss>"
						href="../SYSTem_Commands/SYSTem_TIME.htm">SYSTem:TIME</a> 
 (N6705A only)</p>

<p class=normaltight><a title="SYSTem:TIME?"
						href="../SYSTem_Commands/SYSTem_TIME.htm">SYSTem:TIME?</a> 
 (N6705A only)</p>

<p class=NormalTight><a title="SYSTem:VERSion?"
						href="../SYSTem_Commands/SYSTem_VERSion_.htm">SYSTem:VERSion?</a></p>

<h2><a name=letteru_z></a>T</h2>

<p class=NormalTight><a href="../IEEE-488_Commands/_TRG.htm">*TRG</a></p>

<p class=NormalTight><a href="../IEEE-488_Commands/_TST_.htm">*TST?</a></p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_ACQuire__IMMediate_.htm"
						title="TRIGger:ACQuire[:IMMediate] (@<chanlist>)">TRIGger:ACQuire[:IMMediate]</a></p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_ACQuire_SOURce.htm"
						title="TRIGger:ACQuire:SOURce BUS | PIN<1-7> | TRANsient<1-4>, (@<chanlist>)">TRIGger:ACQuire:SOURce</a></p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_ACQuire_SOURce.htm"
						title="TRIGger:ACQuire:SOURce? (@<chanlist>)">TRIGger:ACQuire:SOURce?</a></p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_ARB_SOURce.htm"
						title="TRIGger:ARB:SOURce IMMediate | EXTernal | BUS">TRIGger:ARB:SOURce</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_ARB_SOURce.htm"
						title="TRIGger:ARB:SOURce?">TRIGger:ARB:SOURce?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG__IMMediate_.htm"
						title="TRIGger:DLOG[:IMMediate]">TRIGger:DLOG[:IMMediate]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG_CURRent__LEVel_.htm"
						title="TRIGger:DLOG:CURRent[:LEVel] <NRf+>, (@<chanlist>)">TRIGger:DLOG:CURRent[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG_CURRent__LEVel_.htm"
						title="TRIGger:DLOG:CURRent[:LEVel]? [MIN | MAX,] (@<chanlist>)">TRIGger:DLOG:CURRent[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG_CURRent_SLOPe.htm"
						title="TRIGger:DLOG:CURRent:SLOPe POSitive | NEGative, (@<chanlist>)">TRIGger:DLOG:CURRent:SLOPe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG_CURRent_SLOPe.htm"
						title="TRIGger:DLOG:CURRent:SLOPe? (@<chanlist>)">TRIGger:DLOG:CURRent:SLOPe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG_SOURce.htm"
						title="TRIGger:DLOG:SOURce IMMediate | EXTernal | BUS | VOLTage<n> | CURRent<n> | ARSKey | OOOKey">TRIGger:DLOG:SOURce</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG_SOURce.htm"
						title="TRIGger:DLOG:SOURce?">TRIGger:DLOG:SOURce?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG_VOLTage__LEVel_.htm"
						title="TRIGger:DLOG:VOLTage[:LEVel] <NRf+>, (@<chanlist>)">TRIGger:DLOG:VOLTage[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG_VOLTage__LEVel_.htm"
						title="TRIGger:DLOG:VOLTage[:LEVel]? [MIN | MAX,] (@<chanlist>)">TRIGger:DLOG:VOLTage[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG_VOLTage_SLOPe.htm"
						title="TRIGger:DLOG:VOLTage:SLOPe POSitive | NEGative, (@<chanlist>)">TRIGger:DLOG:VOLTage:SLOPe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_DLOG_VOLTage_SLOPe.htm"
						title="TRIGger:DLOG:VOLTage:SLOPe? (@<chanlist>)">TRIGger:DLOG:VOLTage:SLOPe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_TRANsient__IMMediate_.htm"
						title="TRIGger:TRANsient[:IMMediate] (@<chanlist>)">TRIGger:TRANsient[:IMMediate]</a></p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_TRANsient_SOURce.htm"
						title="TRIGger:TRANsient:SOURce BUS | PIN<1-7> | TRANsient<1-4>, (@<chanlist>)">TRIGger:TRANsient:SOURce</a></p>

<p class=NormalTight><a href="../TRIGger_Subsystem/TRIGger_TRANsient_SOURce.htm"
						title="TRIGger:TRANsient:SOURce? (@<chanlist>)">TRIGger:TRANsient:SOURce?</a></p>

<h2>W</h2>

<p class=NormalTight><a title="*WAI" href="../IEEE-488_Commands/_WAI.htm">*WAI</a></p>

<p class=NormalTight>&nbsp;</p>

<h2><img src="../grey_top.gif" x-maintain-ratio="TRUE" usemap="#MAP251368779" style="width:50px; height:20px;" width="50" height="20" border="0" class="hcp1"></h2>

</body>
</html>
