<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>Reset Settings (*RST)</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style title="hcp" type="text/css">
<!--
table.hcp1 { x-cell-content-align:top; border-spacing:0px; }
tr.hcp2 { x-cell-content-align:top; }
td.hcp3 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp4 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp5 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp6 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>Reset Settings (*RST)</h1>

<p>The following tables show the state of the instrument after a <a href="../IEEE-488_Commands/_RST.htm">*RST</a> 
 command is issued. </p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 49.637%;">
<col style="width: 50.363%;">

<tr valign="top" class="hcp2">
<td style="width:49.637%;" bgcolor="#E9E9E9" width="49.637%" class="hcp3">
<p class=TableHead>ARB Function</td>
<td style="width:50.363%;" bgcolor="#E9E9E9" width="50.363%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:COUN</td>
<td style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:CURR:UDEF:BOST</td>
<td style="width:50.363%;" width="50.363%" class="hcp6">
<p>OFF</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:CURR:UDEF:DWEL</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0.001</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:CURR:UDEF:LEV</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:FUNC</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>NONE</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:TERM:LAST</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>OFF</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:EXP:END</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:EXP:STAR</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:EXP:STAR:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:EXP:TCON</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:EXP:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:PULS:END</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:PULS:STAR</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:PULS:STAR:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:PULS:TOP</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:PULS:TOP:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:RAMP:END</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:RAMP:END:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:RAMP:RTIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:RAMP:STAR</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:RAMP:STAR:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:SIN:AMPL</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:SIN:FREQ</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:SIN:OFFS</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:STA:END</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:STA:END:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:STA:NST</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>10</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:STA:STAR</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:STA:STAR:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:STA:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:STEP:END</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:STEP:STAR</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:STEP:STAR:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:TRAP:END:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:TRAP:FTIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:TRAP:RTIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:TRAP:STAR</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:TRAP:STAR:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:TRAP:TOP</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:TRAP:TOP:TIM</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:UDEF:BOST</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>OFF</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:UDEF:DWEL</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0.001</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]ARB:VOLT:UDEF:LEV</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 49.301%;">
<col style="width: 50.699%;">

<tr valign="top" class="hcp2">
<td style="width:49.301%;" bgcolor="#E9E9E9" width="49.301%" class="hcp3">
<p class=TableHead>Calibration Function</td>
<td style="width:50.699%;" bgcolor="#E9E9E9" width="50.699%" class="hcp4">
<p class=TableHead
	style="margin-left: 0px;">*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.301%;" width="49.301%" class="hcp5">
<p>CAL:STAT</td>
<td style="width:50.699%;" width="50.699%" class="hcp6">
<p>OFF</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				border-spacing: 0px;
				left: 0px;
				top: 913px;
				width: 529px;
				border-spacing: 0px;"
		cellspacing=0
		width=529>
<col style="width: 49.483%;">
<col style="width: 50.517%;">

<tr valign="top" class="hcp2">
<td style="width:49.483%;" bgcolor="#E9E9E9" width="49.483%" class="hcp3">
<p class=TableHead>Current Function</td>
<td style="width:50.517%;" bgcolor="#E9E9E9" width="50.517%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.483%;" width="49.483%" class="hcp5">
<p>[SOUR:]CURR</td>
<td style="width:50.517%;" width="50.517%" class="hcp6">
<p>0.08 or MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.483%;" width="49.483%" class="hcp5">
<p>[SOUR:]CURR:MODE</td>
<td colspan="1" rowspan="1" style="width:50.517%;" width="50.517%" class="hcp6">
<p>FIX</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.483%;" width="49.483%" class="hcp5">
<p>[SOUR:]CURR:PROT:DEL</td>
<td colspan="1" rowspan="1" style="width:50.517%;" width="50.517%" class="hcp6">
<p>0.02</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.483%;" width="49.483%" class="hcp5">
<p>[SOUR:]CURR:PROT:DEL:MODE</td>
<td style="width:50.517%;" width="50.517%" class="hcp6">
<p>LEG</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.483%;" width="49.483%" class="hcp5">
<p>[SOUR:]CURR:PROT:STAT</td>
<td colspan="1" rowspan="1" style="width:50.517%;" width="50.517%" class="hcp6">
<p>OFF</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.483%;" width="49.483%" class="hcp5">
<p>[SOUR:]CURR:RANG</td>
<td colspan="1" rowspan="1" style="width:50.517%;" width="50.517%" class="hcp6">
<p>MAX</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.483%;" width="49.483%" class="hcp5">
<p>[SOUR:]CURR:TRIG</td>
<td colspan="1" rowspan="1" style="width:50.517%;" width="50.517%" class="hcp6">
<p>MIN</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 49.366%;">
<col style="width: 50.634%;">

<tr valign="top" class="hcp2">
<td style="width:49.366%;" bgcolor="#E9E9E9" width="49.366%" class="hcp3">
<p class=TableHead>Digital Function</td>
<td style="width:50.634%;" bgcolor="#E9E9E9" width="50.634%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.366%;" width="49.366%" class="hcp5">
<p>[SOUR:]DIG:OUTP:DATA</td>
<td style="width:50.634%;" width="50.634%" class="hcp6">
<p>0</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 49.301%;">
<col style="width: 50.699%;">

<tr valign="top" class="hcp2">
<td style="width:49.301%;" bgcolor="#E9E9E9" width="49.301%" class="hcp3">
<p class=TableHead>Display Function</td>
<td style="width:50.699%;" bgcolor="#E9E9E9" width="50.699%" class="hcp4">
<p class=TableHead
	style="margin-left: 0px;">*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.301%;" width="49.301%" class="hcp5">
<p>DISP:VIEW</td>
<td style="width:50.699%;" width="50.699%" class="hcp6">
<p>METER1</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 49.301%;">
<col style="width: 50.699%;">

<tr valign="top" class="hcp2">
<td style="width:49.301%;" bgcolor="#E9E9E9" width="49.301%" class="hcp3">
<p class=TableHead>Initiate Function</td>
<td style="width:50.699%;" bgcolor="#E9E9E9" width="50.699%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.301%;" width="49.301%" class="hcp5">
<p>INIT:CONT:TRAN</td>
<td style="width:50.699%;" width="50.699%" class="hcp6">
<p>OFF</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 49.637%;">
<col style="width: 50.363%;">

<tr valign="top" class="hcp2">
<td style="width:49.637%;" bgcolor="#E9E9E9" width="49.637%" class="hcp3">
<p class=TableHead>List Function</td>
<td style="width:50.363%;" bgcolor="#E9E9E9" width="50.363%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]LIST:COUN</td>
<td style="width:50.363%;" width="50.363%" class="hcp6">
<p>1</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]LIST:CURR</td>
<td style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]LIST:DWEL</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>0.001</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]LIST:STEP</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>AUTO</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]LIST:TERM:LAST</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>OFF</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]LIST:TOUT:BOST</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>OFF</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]LIST:TOUT:EOST</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>OFF</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.637%;" width="49.637%" class="hcp5">
<p>[SOUR:]LIST:VOLT</td>
<td colspan="1" rowspan="1" style="width:50.363%;" width="50.363%" class="hcp6">
<p>MIN</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 49.843%;">
<col style="width: 50.157%;">

<tr valign="top" class="hcp2">
<td style="width:49.843%;" bgcolor="#E9E9E9" width="49.843%" class="hcp3">
<p class=TableHead>Output Function</td>
<td style="width:50.157%;" bgcolor="#E9E9E9" width="50.157%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.843%;" width="49.843%" class="hcp5">
<p>OUTP</td>
<td colspan="1" rowspan="1" style="width:50.157%;" width="50.157%" class="hcp6">
<p>OFF</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.843%;" width="49.843%" class="hcp5">
<p>OUTP:COUP</td>
<td style="width:50.157%;" width="50.157%" class="hcp6">
<p>OFF</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.843%;" width="49.843%" class="hcp5">
<p>OUTP:DEL:FALL</td>
<td style="width:50.157%;" width="50.157%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.843%;" width="49.843%" class="hcp5">
<p>OUTP:DEL:RISE</td>
<td colspan="1" rowspan="1" style="width:50.157%;" width="50.157%" class="hcp6">
<p>0</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.843%;" width="49.843%" class="hcp5">
<p>OUTP:PMOD</td>
<td colspan="1" rowspan="1" style="width:50.157%;" width="50.157%" class="hcp6">
<p>VOLT</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.843%;" width="49.843%" class="hcp5">
<p>OUTP:PROT:COUP</td>
<td colspan="1" rowspan="1" style="width:50.157%;" width="50.157%" class="hcp6">
<p>OFF</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.843%;" width="49.843%" class="hcp5">
<p>OUTP:PROT:DEL</td>
<td colspan="1" rowspan="1" style="width:50.157%;" width="50.157%" class="hcp6">
<p>0.02</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:49.843%;" width="49.843%" class="hcp5">
<p>OUTP:REL:POL</td>
<td colspan="1" rowspan="1" style="width:50.157%;" width="50.157%" class="hcp6">
<p>NORM</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 49.843%;">
<col style="width: 50.157%;">

<tr valign="top" class="hcp2">
<td style="width:49.843%;" bgcolor="#E9E9E9" width="49.843%" class="hcp3">
<p class=TableHead>Power Function</td>
<td style="width:50.157%;" bgcolor="#E9E9E9" width="50.157%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td style="width:49.843%;" width="49.843%" class="hcp5">
<p>[SOUR:]POW:LIM</td>
<td style="width:50.157%;" width="50.157%" class="hcp6">
<p>MAX</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 50.18%;">
<col style="width: 49.82%;">

<tr style="height:18px;" valign="top" class="hcp2">
<td style="width:50.18%;" bgcolor="#E9E9E9" width="50.18%" class="hcp3">
<p class=TableHead>Sense Function</td>
<td style="width:49.82%;" bgcolor="#E9E9E9" width="49.82%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:CURR:CCOM</td>
<td style="width:49.82%;" width="49.82%" class="hcp6">
<p>ON</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:CURR:RANG</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>MAX</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:DLOG:FUNC:CURR</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>OFF</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:DLOG:FUNC:MINM</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>OFF</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:DLOG:FUNC:VOLT</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>ON</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:DLOG:OFFS</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>0</td></tr>

<tr style="height:14px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:DLOG:TIME</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>30</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:DLOG:TINT</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>0.1</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:FUNC</td>
<td style="width:49.82%;" width="49.82%" class="hcp6">
<p>&quot;VOLT&quot;</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:SWE:POIN</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>1024</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:SWE:OFFS:POIN</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>0</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:SWE:TINT</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>20.48E-06</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:VOLT:RANG</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>MAX</td></tr>

<tr style="height:17px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.18%;" width="50.18%" class="hcp5">
<p>SENS:WIND</td>
<td colspan="1" rowspan="1" style="width:49.82%;" width="49.82%" class="hcp6">
<p>RECT</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 50.386%;">
<col style="width: 49.614%;">

<tr valign="top" class="hcp2">
<td style="width:50.386%;" bgcolor="#E9E9E9" width="50.386%" class="hcp3">
<p class=TableHead>Step Function</td>
<td style="width:49.614%;" bgcolor="#E9E9E9" width="49.614%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td style="width:50.386%;" width="50.386%" class="hcp5">
<p>[SOUR:]STEP:TOUT</td>
<td style="width:49.614%;" width="49.614%" class="hcp6">
<p>FALSE</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 50.657%;">
<col style="width: 49.343%;">

<tr valign="top" class="hcp2">
<td style="width:50.657%;" bgcolor="#E9E9E9" width="50.657%" class="hcp3">
<p class=TableHead>Trigger Function</td>
<td style="width:49.343%;" bgcolor="#E9E9E9" width="49.343%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.657%;" width="50.657%" class="hcp5">
<p>TRIG:ACQ:SOUR</td>
<td colspan="1" rowspan="1" style="width:49.343%;" width="49.343%" class="hcp6">
<p>BUS</td></tr>

<tr valign="top" class="hcp2">
<td style="width:50.657%;" width="50.657%" class="hcp5">
<p>TRIG:ARB:SOUR</td>
<td style="width:49.343%;" width="49.343%" class="hcp6">
<p>IMM</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.657%;" width="50.657%" class="hcp5">
<p>TRIG:DLOG:CURR</td>
<td colspan="1" rowspan="1" style="width:49.343%;" width="49.343%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.657%;" width="50.657%" class="hcp5">
<p>TRIG:DLOG:CURR:SLOP</td>
<td colspan="1" rowspan="1" style="width:49.343%;" width="49.343%" class="hcp6">
<p>POS</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.657%;" width="50.657%" class="hcp5">
<p>TRIG:DLOG:SOUR</td>
<td colspan="1" rowspan="1" style="width:49.343%;" width="49.343%" class="hcp6">
<p>IMM</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.657%;" width="50.657%" class="hcp5">
<p>TRIG:DLOG:VOLT</td>
<td colspan="1" rowspan="1" style="width:49.343%;" width="49.343%" class="hcp6">
<p>MIN</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.657%;" width="50.657%" class="hcp5">
<p>TRIG:DLOG:VOLT:SLOP</td>
<td colspan="1" rowspan="1" style="width:49.343%;" width="49.343%" class="hcp6">
<p>POS</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.657%;" width="50.657%" class="hcp5">
<p>TRIG:TRAN:SOUR</td>
<td colspan="1" rowspan="1" style="width:49.343%;" width="49.343%" class="hcp6">
<p>BUS</td></tr>
</table>

<p class=ErrorListBefore>&nbsp;</p>

<p class=ErrorListBefore>&nbsp;</p>

<table x-use-null-cells style="width:72.007%;" cellspacing="0" width="72.007%" class="hcp1">
<col style="width: 50.929%;">
<col style="width: 49.071%;">

<tr valign="top" class="hcp2">
<td style="width:50.929%;" bgcolor="#E9E9E9" width="50.929%" class="hcp3">
<p class=TableHead>Voltage Function</td>
<td style="width:49.071%;" bgcolor="#E9E9E9" width="49.071%" class="hcp4">
<p class=TableHead>*RST Setting</td></tr>

<tr valign="top" class="hcp2">
<td style="width:50.929%;" width="50.929%" class="hcp5">
<p>[SOUR:]VOLT</td>
<td style="width:49.071%;" width="49.071%" class="hcp6">
<p style="margin-left: 0px;">MIN</td></tr>

<tr valign="top" class="hcp2">
<td style="width:50.929%;" width="50.929%" class="hcp5">
<p>[SOUR:]VOLT:MODE</td>
<td style="width:49.071%;" width="49.071%" class="hcp6">
<p>FIX</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.929%;" width="50.929%" class="hcp5">
<p>[SOUR:]VOLT:PROT</td>
<td colspan="1" rowspan="1" style="width:49.071%;" width="49.071%" class="hcp6">
<p>MAX</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.929%;" width="50.929%" class="hcp5">
<p>[SOUR:]VOLT:RANG</td>
<td colspan="1" rowspan="1" style="width:49.071%;" width="49.071%" class="hcp6">
<p>MAX</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.929%;" width="50.929%" class="hcp5">
<p>[SOUR:]VOLT:SLEW</td>
<td colspan="1" rowspan="1" style="width:49.071%;" width="49.071%" class="hcp6">
<p>9.9E+37</td></tr>

<tr valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:50.929%;" width="50.929%" class="hcp5">
<p>[SOUR:]VOLT:TRIG</td>
<td colspan="1" rowspan="1" style="width:49.071%;" width="49.071%" class="hcp6">
<p>MIN</td></tr>
</table>

</body>
</html>
