<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>Introduction to the SCPI Language</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style title="hcp" type="text/css">
<!--
ul.hcp1 { list-style:disc; }
span.hcp2 { font-weight:bold; }
img.hcp3 { border:none; float:none; border-style:none; }
table.hcp4 { x-cell-content-align:top; border-left-width:0px; border-left-style:Solid; border-top-width:0px; border-top-style:Solid; border-right-width:0px; border-right-style:Solid; border-bottom-width:0px; border-bottom-style:Solid; border-spacing:0px; }
tr.hcp5 { x-cell-content-align:top; }
td.hcp6 { padding-right:10px; padding-left:10px; border-left-color:#000000; border-left-style:Solid; border-top-color:#000000; border-top-style:Solid; border-right-color:#000000; border-right-style:Solid; border-bottom-color:#000000; border-bottom-style:Solid; border-right-width:0px; border-left-width:0px; border-top-width:0px; border-bottom-width:0px; }
td.hcp7 { padding-right:10px; padding-left:10px; border-top-color:#000000; border-top-style:Solid; border-right-color:#000000; border-right-style:Solid; border-bottom-color:#000000; border-bottom-style:Solid; border-top-width:0px; border-bottom-width:0px; border-right-width:0px; }
td.hcp8 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; border-left-style:none; border-top-style:none; }
td.hcp9 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-top-style:none; border-right-style:none; }
td.hcp10 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; border-left-style:none; }
td.hcp11 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; }
table.hcp12 { x-cell-content-align:top; margin-left:18px; border-spacing:0px; }
p.hcp13 { font-weight:bold; }
td.hcp14 { padding-right:10px; padding-left:10px; border-top-style:None; border-right-style:None; border-bottom-style:None; background-color:#e9e9e9; }
td.hcp15 { padding-right:10px; padding-left:10px; border-right-style:None; border-bottom-style:None; background-color:#e9e9e9; }
-->
</style>
</head>
<body>
<h1><a name=introduction_SCPI_top></a>Introduction to the SCPI Language 
 </h1>

<p>This topic contains a brief introduction to the SCPI programming language.</p>

<p>SCPI (Standard Commands for Programmable Instruments) is a programming 
 language for controlling test and measurement instruments. SCPI provides 
 instrument control with a standardized command syntax and style, as well 
 as a standardized data interchange format. </p>

<h2><a name=SCPI_commands_SCPI_intro></a>SCPI Commands</h2>

<p>SCPI has two types of commands, common and subsystem.</p>

<ul type="disc" class="hcp1">
	
	<li style="margin-left: -20px;"
		class=kadov-p><p><span class="hcp2">Common commands</span> 
 are defined by the IEEE 488.2 standard to perform common interface functions 
 such as reset, status, and synchronization. All common commands consist 
 of a three-letter mnemonic preceded by an asterisk: &nbsp;&nbsp;*RST 
 &nbsp;&nbsp;*IDN? 
 &nbsp;&nbsp;*SRE 
 8. &nbsp;Common 
 commands are located in the IEEE-488.2 Common Commands group.</p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p><p><span class="hcp2">Subsystem commands</span> 
 perform specific instrument functions. They can be a single command or 
 a group of commands. The groups are comprised of commands that extend 
 one or more levels below the root. Subsystem commands are arranged alphabetically 
 according to the function they perform. The following figure shows a portion 
 of a subsystem command tree, from which you access the commands located 
 along the various paths. Some [optional] commands have been included for 
 clarity.</p></li>
</ul>

<p class=CmdSyntax>:OUTput<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;[:STATe] 
 &lt;Bool&gt;,(@&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;)<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;:DELay<br>
 &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;:FALL 
 &lt;NRf+&gt;,(@&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;)<br>
&nbsp; &nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
 &nbsp;&nbsp;&nbsp; 
 &nbsp;&nbsp;&nbsp;&nbsp;:RISE 
 &lt;NRf+&gt;,(@&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;)<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;:INHibit<br>
&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
 &nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;:MODE 
 &lt;mode&gt;<br>
<br>
:STATus<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;:OPERation<br>
&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;[:EVENt]? 
 (@&lt;<span class=CmdItalics
			style="font-style: normal;">chanlist</span>&gt;)<br>
 &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;:CONDition? 
 (@&lt;<span class=CmdItalics
			style="font-style: normal;">chanlist</span>&gt;)</p>

<h3><a name=multiple_commands_SCPI_intro></a>Multiple Commands in a Message</h3>

<p>Multiple SCPI commands can be combined and sent as a single message 
 with one message terminator. There are two important considerations when 
 sending several commands within a single message:</p>

<ul type="disc" class="hcp1">
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>Use a semicolon to separate commands within a 
 message.</p></li>
</ul>

<ul type="disc" class="hcp1">
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>There is an implied header path that affects how 
 commands are interpreted by the instrument.</p></li>
</ul>

<p>The header path can be thought of as a string that gets inserted before 
 each command within a message. For the first command in a message, the 
 header path is a null string. For each subsequent command the header path 
 is defined as the characters that make up the headers of the previous 
 command in the message up to and including the last colon separator. An 
 example of a message with two commands is: </p>

<p class=CmdSyntax>OUTPut:STATe ON,(@1);PROTection:CLEar (@1)</p>

<p>which shows the use of the semicolon separating the two commands, and 
 also illustrates the header path concept. Note that with the second command, 
 the leading header &quot;OUTPut&quot; was omitted because after the &quot;OUTPut:STATe 
 ON&quot; command, the header path became defined as &quot;OUTPut&quot; 
 and thus the instrument interpreted the second command as:</p>

<p class=CmdSyntax>OUTPut:PROTection:CLEar (@1)</p>

<p>In fact, it would have been syntactically incorrect to include the &quot;OUTPut&quot; 
 explicitly in the second command, since the result after combining it 
 with the header path would be:</p>

<p class=CmdSyntax>OUTPut:OUTPut:PROTection:CLEar (@1)</p>

<p>which is incorrect.</p>

<h3><a name=moving_subsystems_SCPI_intro></a>Moving Among Subsystems</h3>

<p>In order to combine commands from different subsystems, you need to 
 be able to reset the header path to a null string within a message. You 
 do this by beginning the command with a colon (:), which discards any 
 previous header path. For example, you could clear the output protection 
 and check the status of the Operation Condition register in one message 
 by using a root specifier as follows:</p>

<p class=CmdSyntax>OUTPut:PROTection:CLEar (@1);:STATus:OPERation:CONDition? 
 (@1)</p>

<p>The following message shows how to combine commands from different subsystems 
 as well as within the same subsystem:</p>

<p class=CmdSyntax>VOLTage:LEVel 7.5,(@1);PROTection 10,(@1);:CURRent:LEVel 
 0.5,(@1)</p>

<p>Note the use of the optional header LEVel to maintain the correct path 
 within the subsystems, and the use of the root specifier to move between 
 subsystems. </p>

<h3><a name=common_commands_SCPI_intro></a>Including Common Commands</h3>

<p>You can combine common commands with subsystem commands in the same 
 message. Treat the common command as a message unit by separating it with 
 a semicolon (the message unit separator). Common commands do not affect 
 the header path; you may insert them anywhere in the message. </p>

<p class=CmdSyntax>OUTPut OFF,(@1);*RCL 1;OUTPut ON,(@1)</p>

<h3><a name=queries_SCPI_intro></a>Using Queries</h3>

<p>Observe the following precautions with queries:</p>

<ul type="disc" class="hcp1">
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>Add a blank space between the query indicator 
 (?) and any subsequent parameter such as a channel list.</p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>Allocate the proper number of variables for the 
 returned data.</p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>Read back all the results of a query before sending 
 another command to the instrument. Otherwise, a Query Interrupted error 
 will occur and the unreturned data will be lost.</p></li>
</ul>

<h3><a name=coupled_command_SCPI_intro></a>Coupled Commands</h3>

<p>When commands are coupled it means that the value sent by one command 
 is affected by the settings of another command. The following commands 
 are coupled:</p>

<p class=CmdSyntax>[SOURce:]CURRent &nbsp;and 
 &nbsp;[SOURce:]CURRent:RANGe</p>

<p class=CmdSyntax>[SOURce:]VOLTage &nbsp;and 
 &nbsp;[SOURce:]VOLTage:RANGe</p>

<p>If a range command is sent that places an output on a range with a lower 
 maximum setting than the present level, an error is generated. This also 
 occurs if a level is programmed with a value too large for the present 
 range.</p>

<p>These types of errors can be avoided by sending the both level and range 
 commands as a set, in the same SCPI message. For example,</p>

<p class=CmdSyntax>CURRent 10,(@1);CURRent:RANGe 10,(@1)&lt;NL&gt;</p>

<p>will always be correct because the commands are not executed until the 
 message terminator is received. Because the range and setting information 
 is received as a set, no range/setting conflict occurs.</p>

<p><a href="#introduction_SCPI_top"><img src="../grey_top.gif" x-maintain-ratio="TRUE" style="width:50px; height:20px;" width="50" height="20" border="0" class="hcp3"></a></p>

<h2><a name=SCPI_messages_SCPI_intro></a>SCPI Messages</h2>

<p>There are two types of SCPI messages, program and response.</p>

<ul type="disc" class="hcp1">
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>A <span class="hcp2">program message</span> 
 consists of one or more properly formatted SCPI commands sent from the 
 controller to the instrument. The message, which may be sent at any time, 
 requests the instrument to perform some action. </p></li>
</ul>

<ul type="disc" class="hcp1">
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>A <span class="hcp2">response message</span> 
 consists of data in a specific SCPI format sent from the instrument to 
 the controller. The instrument sends the message only when commanded by 
 a program message &quot;query.&quot; </p></li>
</ul>

<p>The following figure illustrates the SCPI message structure.</p>

<p><img src="../Graphics/SCPImessage.gif" x-maintain-ratio="TRUE" style="width:406px; height:185px;" width="406" height="185" border="0" class="hcp3"></p>

<h3><a name=message_unit_SCPI_intro></a>The Message Unit</h3>

<p>The simplest SCPI command is a single message unit consisting of a command 
 header (or keyword) followed by a message terminator such as a newline. 
 The message unit may include a parameter after the header. The parameter 
 can be numeric or a string.</p>

<p class=CmdSyntax>*RST&lt;NL&gt;</p>

<p class=CmdSyntax>VOLTage 20,(@1)&lt;NL&gt;</p>

<h3><a name=channel_list_SCPI_intro></a>Channel List Parameter</h3>

<p>The channel parameter is required to address one or more channels. It 
 has the following syntax:</p>

<p class=CmdSyntax>(@&lt;channel&gt; [,&lt;channel&gt;][,&lt;channel&gt;][,&lt;channel&gt;])</p>

<p>You can also specify a range of sequential channels as follows:</p>

<p class=CmdSyntax>(@&lt;start_channel&gt;:&lt;end_channel&gt;)</p>

<p>For example, (@2) specifies channel 2 and (@1:3) specifies channels 
 1 through 3. The channel list, shown as &lt;chanlist&gt; throughout this 
 document, must be preceded with the @ symbol and must be enclosed in parentheses 
 (). A maximum of 4 channels may be specified through a combination of 
 single channels and ranges. Query results are channel list order-sensitive. 
 &nbsp;Results 
 are returned in the order they are specified in the list. </p>

<table x-use-null-cells style="width:100%;" cellspacing="0" width="100%" class="hcp4">
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp5">
<td style="width:11.684%;" width="11.684%" class="hcp6">
<p><img src="../note.gif" x-maintain-ratio="TRUE" style="width:70px; height:17px;" width="70" height="17" border="0" class="hcp3"></td>
<td style="width:88.316%;" width="88.316%" class="hcp7">
<p>When adding a channel list parameter to a query, you must include a 
 space character between the query indicator (?) and the channel list parameter. 
 Otherwise error –103, Invalid separator will occur. </td></tr>
</table>

<h3>&nbsp;</h3>

<h3><a name=headers_SCPI_intro></a>Headers</h3>

<p>Headers, also referred to as keywords, are instructions recognized by 
 the instrument. Headers may be in the long form or in the short form. 
 In the long form, the header is completely spelled out, such as VOLTAGE, 
 STATUS, and DELAY. In the short form, the header has only the first three 
 or four letters, such as VOLT, STAT, and DEL. </p>

<p>When the long form notation is used in this document, the capital letters 
 indicate the equivalent short form. For example, MEASure is the long form, 
 and MEAS indicates the short form equivalent.</p>

<h3><a name=query_indicator_SCPI_intro></a>Query Indicator</h3>

<p>Following a header with a question mark turns it into a query (VOLTage?, 
 VOLTage:TRIGgered?). The ? is the query indicator. If a query contains 
 parameters, place the query indicator at the end of the last header, before 
 the parameters. </p>

<p class=CmdSyntax>VOLTage:TRIGgered? MAX,(@1)</p>

<h3><a name=message_separator_SCPI_intro></a>Message Unit Separator</h3>

<p>When two or more message units are combined into a compound message, 
 separate the units with a semicolon. </p>

<p class=CmdSyntax>STATus:OPERation? (@1);QUEStionable? (@1)</p>

<h3><a name=root_specifier_SCPI_intro></a>Root Specifier</h3>

<p>When it precedes the first header of a message unit, the colon becomes 
 the root specifier. It tells the command parser that this is the root 
 or the top node of the command tree. </p>

<h3><a name=message_terminator_SCPI_intro></a>Message Terminator</h3>

<p>A terminator informs SCPI that it has reached the end of a message. 
 The following messages terminators are permitted: </p>

<ul type="disc" class="hcp1">
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>newline &lt;NL&gt;, which is ASCII decimal 10 
 or hex 0A</p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>end or identify &lt;END&gt; (EOI with ATN false)</p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>both of the above &lt;NL&gt;&lt;END&gt;</p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>also &lt;CR&gt;&lt;NL&gt;</p></li>
</ul>

<p>In the examples used in this document, there is an assumed message terminator 
 at the end of each message.</p>

<p><a href="#introduction_SCPI_top"><img src="../grey_top.gif" x-maintain-ratio="TRUE" style="width:50px; height:20px;" width="50" height="20" border="0" class="hcp3"></a></p>

<h2><a name=SCPI_conventions_SCPI_intro></a>SCPI Conventions and Data Formats</h2>

<p>The following SCPI conventions are used throughout this guide.</p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 94.093%;
				margin-left: 24px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=94.093%>
<col style="width: 23.344%;">
<col style="width: 76.656%;">

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:23.344%;" width="23.344%" class="hcp8">
<p class=TableBody
	style="font-weight: bold;">Angle brackets<br>
&lt; &nbsp;&gt;</td>
<td colspan="1" rowspan="1" style="width:76.656%;" width="76.656%" class="hcp9">
<p class=TableBody
	style="margin-right: 0px;">Items within angle brackets are parameter 
 abbreviations. For example, &lt;NR1&gt; indicates a specific form of numerical 
 data.</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:23.344%;" width="23.344%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">Vertical bar<br>
|</td>
<td colspan="1" rowspan="1" style="width:76.656%;" width="76.656%" class="hcp11">
<p class=TableBody>Vertical bars separate alternative parameters. For example, 
 VOLT | CURR indicates that either &quot;VOLT&quot; or &quot;CURR&quot; 
 can be used as a parameter.</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:23.344%;" width="23.344%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">Square brackets <br>
[ &nbsp;&nbsp;]</td>
<td colspan="1" rowspan="1" style="width:76.656%;" width="76.656%" class="hcp11">
<p class=TableBody>Items within square brackets are optional. The representation 
 [SOURce:]VOLTage means that SOURce: may be omitted.</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:23.344%;" width="23.344%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">Parentheses <br>
( &nbsp;&nbsp;)</td>
<td colspan="1" rowspan="1" style="width:76.656%;" width="76.656%" class="hcp11">
<p class=TableBody>Items within parentheses are used in place of the usual 
 parameter types to specify a channel list. The notation (@1:3) specifies 
 a channel list that includes channels 1, 2, and 3. The notation (@1,3) 
 specifies a channel list that includes only channels 1 and 3.</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td style="width:23.344%;" width="23.344%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">Braces <br>
{ &nbsp;&nbsp;}</td>
<td rowspan="1" colspan="1" style="width:76.656%;" width="76.656%" class="hcp11">
<p class=TableBody>Braces indicate parameters that may be repeated zero 
 or more times. It is used especially for showing arrays. The notation 
 &lt;A&gt;{,&lt;B&gt;} shows that parameter &quot;A&quot; must be entered, 
 while parameter &quot;B&quot; may be omitted or may be entered one or 
 more times.</td></tr>
</table>

<p>Data programmed or queried from the instrument is ASCII. The data may 
 be numerical or character string.</p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 94.093%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=94.093%>
<col style="width: 12.471%;">
<col style="width: 87.529%;">

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp8">
<p class=TableBody
	style="font-weight: bold;">&lt;NR1&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp9">
<p class=TableBody
	style="margin-right: 0px;">Digits with an implied decimal point assumed 
 at the right of the least-significant digit. &nbsp;Example: 
 273</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;NR2&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>Digits with an explicit decimal point. &nbsp;Example: 
 27.3</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;NR3&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>Digits with an explicit decimal point and an exponent. 
 &nbsp;Example: 
 2.73E+02</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;NRf&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>Extended format that includes &lt;NR1&gt;, &lt;NR2&gt; 
 and &lt;NR3&gt;. <br>
Examples: 273 &nbsp;&nbsp;&nbsp;&nbsp;27.3 
 &nbsp;&nbsp;2.73E+02</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;NRf+&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>Expanded decimal format that includes &lt;NRf&gt; and 
 MIN, MAX. <br>
Examples: 273 &nbsp;&nbsp;27.3 
 &nbsp;&nbsp;2.73E+02 
 &nbsp;MAX.<br>
MIN and MAX are the minimum and maximum limit values that are implicit 
 in the range specification for the parameter.</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;Bool&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>Boolean Data. Can be numeric (0, 1), or named (OFF, 
 ON).</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;SPD&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>String Program Data. Programs string parameters enclosed 
 in single or double quotes.</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;CPD&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>Character Program Data. Programs discrete parameters. 
 Accepts both the short form and the long form.</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;SRD&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>String Response Data. Returns string parameters enclosed 
 in single or double quotes.</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;CRD&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>Character Response Data. Returns discrete parameters. 
 Only the short form of the parameter is returned.</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;AARD&gt;</td>
<td colspan="1" rowspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>Arbitrary ASCII Response Data. Permits the return of 
 undelimited 7-bit ASCII. This data type has an implied message terminator.</td></tr>

<tr style="height:23px;" valign="top" class="hcp5">
<td style="width:12.471%;" width="12.471%" class="hcp10">
<p class=TableBody
	style="font-weight: bold;">&lt;Block&gt;</td>
<td rowspan="1" colspan="1" style="width:87.529%;" width="87.529%" class="hcp11">
<p class=TableBody>Arbitrary Block Response Data. Permits the return of 
 definite length and indefinite length arbitrary response data. This data 
 type has an implied message terminator.</td></tr>
</table>

<p>The SCPI language allows the use of suffixes and multipliers.</p>

<table x-use-null-cells style="width:94.719%;" cellspacing="0" width="94.719%" class="hcp12">
<col style="width: 28.523%;">
<col style="width: 13.366%;">
<col style="width: 15.812%;">
<col style="width: 42.299%;">

<tr valign="top" class="hcp5">
<td style="width: 28.523%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-style: None;
			border-top-style: None;
			border-right-style: None;
			border-bottom-style: None;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=28.523%>
<p class="hcp13">Class</td>
<td style="width:13.366%;" bgcolor="#E9E9E9" width="13.366%" class="hcp14">
<p class="hcp13">Suffix</td>
<td style="width:15.812%;" bgcolor="#E9E9E9" width="15.812%" class="hcp14">
<p class="hcp13">Unit</td>
<td style="width:42.299%;" bgcolor="#E9E9E9" width="42.299%" class="hcp14">
<p class="hcp13">Unit with Multiplier</td></tr>

<tr valign="top" class="hcp5">
<td style="width:28.523%;" width="28.523%" class="hcp10">
<p>Current</td>
<td style="width:13.366%;" width="13.366%" class="hcp11">
<p>A</td>
<td style="width:15.812%;" width="15.812%" class="hcp11">
<p>ampere</td>
<td style="width:42.299%;" width="42.299%" class="hcp11">
<p>MA (milliampere)</td></tr>

<tr valign="top" class="hcp5">
<td style="width:28.523%;" width="28.523%" class="hcp10">
<p>Amplitude</td>
<td style="width:13.366%;" width="13.366%" class="hcp11">
<p>V</td>
<td style="width:15.812%;" width="15.812%" class="hcp11">
<p>volt</td>
<td style="width:42.299%;" width="42.299%" class="hcp11">
<p>MV (millivolt)</td></tr>

<tr valign="top" class="hcp5">
<td style="width:28.523%;" width="28.523%" class="hcp10">
<p>Time</td>
<td style="width:13.366%;" width="13.366%" class="hcp11">
<p>S</td>
<td style="width:15.812%;" width="15.812%" class="hcp11">
<p>second</td>
<td style="width:42.299%;" width="42.299%" class="hcp11">
<p>MS (millisecond)</td></tr>

<tr valign="top" class="hcp5">
<td style="width: 28.523%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-style: None;
			border-right-style: None;
			border-bottom-style: None;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=28.523%>
<p class="hcp13">Common Multipliers</td>
<td style="width:13.366%;" bgcolor="#E9E9E9" width="13.366%" class="hcp15">
<p>&nbsp;</td>
<td style="width:15.812%;" bgcolor="#E9E9E9" width="15.812%" class="hcp15">
<p>&nbsp;</td>
<td style="width:42.299%;" bgcolor="#E9E9E9" width="42.299%" class="hcp15">
<p>&nbsp;</td></tr>

<tr valign="top" class="hcp5">
<td style="width:28.523%;" width="28.523%" class="hcp10">
<p>1E3</td>
<td style="width:13.366%;" width="13.366%" class="hcp11">
<p>K</td>
<td style="width:15.812%;" width="15.812%" class="hcp11">
<p>kilo</td>
<td style="width:42.299%;" width="42.299%" class="hcp11">
<p>&nbsp;</td></tr>

<tr valign="top" class="hcp5">
<td style="width:28.523%;" width="28.523%" class="hcp10">
<p>1E-3</td>
<td style="width:13.366%;" width="13.366%" class="hcp11">
<p>M</td>
<td style="width:15.812%;" width="15.812%" class="hcp11">
<p>milli</td>
<td style="width:42.299%;" width="42.299%" class="hcp11">
<p>&nbsp;</td></tr>

<tr valign="top" class="hcp5">
<td style="width:28.523%;" width="28.523%" class="hcp10">
<p>1E-6</td>
<td style="width:13.366%;" width="13.366%" class="hcp11">
<p>U</td>
<td style="width:15.812%;" width="15.812%" class="hcp11">
<p>micro</td>
<td style="width:42.299%;" width="42.299%" class="hcp11">
<p>&nbsp;</td></tr>
</table>

<p><a href="#introduction_SCPI_top"><img src="../grey_top.gif" x-maintain-ratio="TRUE" style="width:50px; height:20px;" width="50" height="20" border="0" class="hcp3"></a></p>

<h2><a name=command_completion_SCPI_intro></a>SCPI Command Completion</h2>

<p>SCPI commands sent to the instrument are processed either sequentially 
 or in parallel. Sequential commands finish execution before a subsequent 
 command begins. Parallel commands allow other commands to begin executing 
 while the parallel command is still executing. </p>

<p>The following is a list of parallel commands. You should use some form 
 of command synchronization as discussed in this section before assuming 
 that these commands have completed.</p>

<table x-use-null-cells style="width:93.564%;" cellspacing="0" width="93.564%" class="hcp12">
<col style="width: 33.51%;">
<col style="width: 66.49%;">

<tr valign="top" class="hcp5">
<td style="width:33.51%;" width="33.51%" class="hcp8">
<p>OUTPut:STATe</td>
<td style="width:66.49%;" width="66.49%" class="hcp9">
<p>INITiate</td></tr>

<tr valign="top" class="hcp5">
<td colspan="1" rowspan="1" style="width:33.51%;" width="33.51%" class="hcp10">
<p>VOLTage</td>
<td colspan="1" rowspan="1" style="width:66.49%;" width="66.49%" class="hcp11">
<p>OUTPut:PROTection:CLEar</td></tr>

<tr valign="top" class="hcp5">
<td style="width:33.51%;" width="33.51%" class="hcp10">
<p>CURRent</td>
<td style="width:66.49%;" width="66.49%" class="hcp11">
<p>FUNCtion:MODE</td></tr>
</table>

<p>The *WAI, *OPC, and *OPC? common commands provide different ways of 
 indicating when all transmitted commands, including any parallel ones, 
 have completed their operations. Some practical considerations for using 
 these commands are as follows:</p>

<p><span class="hcp2">*WAI</span> - prevents the instrument 
 from processing subsequent commands until all pending operations are completed. 
 For example, the *WAI command can be used to make a voltage measurement 
 after an output on command has completed:</p>

<p class=CmdSyntax>OUTPut ON,(@1);*WAI;:MEASure:VOLTage? (@1)</p>

<p><span class="hcp2">*OPC?</span> - places a 1 in the Output 
 Queue when all pending operations have completed. &nbsp;Because 
 it requires your program to read the returned value before executing the 
 next program statement, *OPC? can be used to cause the controller to wait 
 for commands to complete before proceeding with its program. </p>

<p><span class="hcp2">*OPC</span> - sets the OPC status bit 
 when all pending operations have completed. Since your program can read 
 this status bit on an interrupt basis, *OPC allows subsequent commands 
 to be executed.</p>

<table x-use-null-cells style="width:100%;" cellspacing="0" width="100%" class="hcp4">
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp5">
<td style="width:11.684%;" width="11.684%" class="hcp6">
<p><img src="../note.gif" x-maintain-ratio="TRUE" style="width:70px; height:17px;" width="70" height="17" border="0" class="hcp3"></td>
<td style="width:88.316%;" width="88.316%" class="hcp7">
<p>The trigger subsystem must be in the Idle state for the status OPC bit 
 to be true. &nbsp;As 
 far as triggers are concerned, OPC is false whenever the trigger subsystem 
 is in the Initiated state.</td></tr>
</table>

<h3>&nbsp;</h3>

<h3><a name=device_clear_SCPI_intro></a>Device Clear </h3>

<p>You can send a Device Clear at any time to abort a SCPI command that 
 may be hanging up the GPIB interface. Device Clear clears the input and 
 output buffers of the instrument and prepares the instrument to accept 
 a new command string. The status registers, error queue, and all configuration 
 states are left unchanged by Device Clear. The following statement shows 
 how to send a device clear over the GPIB interface using Agilent Basic: 
 </p>

<p class=CmdSyntax>CLEAR 705 &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span 
 style="font-style: italic;">IEEE-488 Device 
 Clear</span> </p>

<p style="margin-left: 0px;"><a href="#introduction_SCPI_top"><img src="../grey_top.gif" x-maintain-ratio="TRUE" style="width:50px; height:20px;" width="50" height="20" border="0" class="hcp3"></a></p>

</body>
</html>
