<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>*ESR?</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style title="hcp" type="text/css">
<!--
span.hcp1 { font-style:italic; }
tr.hcp2 { x-cell-content-align:top; }
ul.hcp3 { list-style:disc; }
td.hcp4 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp5 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp6 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
span.hcp7 { font-weight:bold; }
-->
</style>
</head>
<body><script type="text/javascript" language="JavaScript1.2" src="../ehlpdhtm.js" x-save-method="compute-relative"></script>
<script type="text/javascript"
		language=JavaScript1.2>
<!-- 
if( typeof( kadovInitEffects ) != 'function' ) kadovInitEffects = new Function();if( typeof( kadovInitTrigger ) != 'function' ) kadovInitTrigger = new Function();if( typeof( kadovFilePopupInit ) != 'function' ) kadovFilePopupInit = new Function();if( typeof( kadovTextPopupInit ) != 'function' ) kadovTextPopupInit = new Function();
 //-->
</script>

<h1>*ESR?</h1>

<p class=BarLink><font id=font4><a href="#Syntax_esr"
									target=_self>Syntax</a></font> | <span 
 class=MouseOverLink
	id=span2><font id=font5><a href="#Description_esr">Descri</font></span><span 
 class=MouseOverLink
	id=span2><font id=font5>ption</font></a> | </span><span class=MouseOverLink
															id=span2
															style="color: #808080;">Parameters</span><span 
 class=MouseOverLink
	id=span2> | </span><span class=MouseOverLink
							id=span4><font id=font7><a href="#Remarks_esr">Remarks</a></font> 
 | </span><span class=MouseOverLink
				id=span8><font id=font8><a href="#Return_format_esr">Return 
 Format</a></font></span><span class=MouseOverLink
								id=span5> | <font id=font9><a href="#Example_esr">Example</a></font></span></p>

<h2><span class=MouseOverLink
			id=span5><a name=Syntax_esr></a>Syntax</span></h2>

<p class=CmdSyntax>*ESR?</p>

<h2><span class=MouseOverLink
			id=span5><a name=Description_esr></a>Description</span></h2>

<p class=Indented1><span class=MouseOverLink
						id=span3>T</span>his query returns the value of 
 the <span class="hcp1">Event</span> register of the Standard 
 Event Status group. The <span class=MouseOverLink
								id=span6><a href="javascript:BSSCPopup('../Misc_Definitions/Event_Register.htm');"
											id=a2>Event register</a><script 
 type="text/javascript"
	language=JavaScript1.2><!--
kadovFilePopupInit('a2');
//--></script></span> 
 is a read-only register, which stores (latches) all standard events. Reading 
 the Standard Event Status <span class="hcp1">Event</span> 
 register clears it. </p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp2">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>For more information on the SCPI Status System, see the <a href="../STATus_Subsystem/Status_Subsystem_Introduction.htm#Status_Diagram">Status 
 System diagram</a>.</td></tr>
</table>

<h2><span class=MouseOverLink
			id=span5><a name=Remarks_esr></a>Remarks</span></h2>

<ul type="disc" class="hcp3">
	
	<li class=kadov-p><p>The following table lists the bit definitions 
 for the Standard Event Register. </p></li>
</ul>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 30pt;
				width: 84.621%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=84.621%>
<col style="width: 28.528%;">
<col style="width: 20.549%;">
<col style="width: 50.923%;">

<tr style="height:18px;" valign="top" class="hcp2">
<td style="width: 28.528%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=28.528%>
<p class=TableHead>Bit Number</td>
<td rowspan="1" colspan="1" style="width:20.549%;" bgcolor="#E9E9E9" width="20.549%" class="hcp4">
<p class=TableHead>Decimal Value</td>
<td rowspan="1" colspan="1" style="width:50.923%;" bgcolor="#E9E9E9" width="50.923%" class="hcp4">
<p class=TableHead>Definition</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:28.528%;" width="28.528%" class="hcp5">
<p class=TableBody
	style="font-weight: bold;">0<span style="font-weight: normal;">&nbsp;&nbsp;Operation 
 Complete</span></td>
<td colspan="1" rowspan="1" style="width:20.549%;" width="20.549%" class="hcp6">
<p class=TableBody>1</td>
<td colspan="1" rowspan="1" style="width:50.923%;" width="50.923%" class="hcp6">
<p class=TableBody>All commands prior to and including *OPC have been executed.</td></tr>

<tr style="height:25px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:28.528%;" width="28.528%" class="hcp5">
<p class=TableBody><span class="hcp7">1</span>&nbsp;&nbsp;Not 
 Used</td>
<td colspan="1" rowspan="1" style="width:20.549%;" width="20.549%" class="hcp6">
<p class=TableBody>Not Used</td>
<td colspan="1" rowspan="1" style="width:50.923%;" width="50.923%" class="hcp6">
<p class=TableBody>0 is returned.</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:28.528%;" width="28.528%" class="hcp5">
<p class=TableBody><span class="hcp7">2</span>&nbsp;&nbsp;Query 
 Error</td>
<td colspan="1" rowspan="1" style="width:20.549%;" width="20.549%" class="hcp6">
<p class=TableBody>4</td>
<td colspan="1" rowspan="1" style="width:50.923%;" width="50.923%" class="hcp6">
<p class=TableBody>The instrument tried to read the output buffer but it 
 was empty. Or, a new command line was received before a previous query 
 has been read. Or, both the input and output buffers are full. </td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:28.528%;" width="28.528%" class="hcp5">
<p class=TableBody><span class="hcp7">3</span>&nbsp;&nbsp;Device-Dependent 
 Error</td>
<td colspan="1" rowspan="1" style="width:20.549%;" width="20.549%" class="hcp6">
<p class=TableBody>8</td>
<td colspan="1" rowspan="1" style="width:50.923%;" width="50.923%" class="hcp6">
<p class=TableBody>A self-test or calibration error occurred (an error 
 in the -300 range or any positive error has been generated). For a complete 
 listing of the error messages, see <a href="../Home_Page/SCPI_Error_Messages.htm#Self_Test_errors">SCPI 
 Error Messages</a>.</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:28.528%;" width="28.528%" class="hcp5">
<p class=TableBody><span class="hcp7">4</span>&nbsp;&nbsp;Execution 
 Error</td>
<td colspan="1" rowspan="1" style="width:20.549%;" width="20.549%" class="hcp6">
<p class=TableBody>16</td>
<td colspan="1" rowspan="1" style="width:50.923%;" width="50.923%" class="hcp6">
<p class=TableBody>An execution error occurred (an error in the -200 range 
 has been generated). </td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:28.528%;" width="28.528%" class="hcp5">
<p class=TableBody><span class="hcp7">5</span>&nbsp;&nbsp;Command 
 Error</td>
<td colspan="1" rowspan="1" style="width:20.549%;" width="20.549%" class="hcp6">
<p class=TableBody>32</td>
<td colspan="1" rowspan="1" style="width:50.923%;" width="50.923%" class="hcp6">
<p class=TableBody>A command syntax error occurred (an error in the -100 
 range has been generated). </td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:28.528%;" width="28.528%" class="hcp5">
<p class=TableBody><span class="hcp7">6</span>&nbsp;&nbsp;Not 
 Used</td>
<td colspan="1" rowspan="1" style="width:20.549%;" width="20.549%" class="hcp6">
<p class=TableBody>Not Used</td>
<td colspan="1" rowspan="1" style="width:50.923%;" width="50.923%" class="hcp6">
<p class=TableBody>0 is returned.</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:28.528%;" width="28.528%" class="hcp5">
<p class=TableBody><span class="hcp7">7</span>&nbsp;&nbsp;Power 
 On</td>
<td colspan="1" rowspan="1" style="width:20.549%;" width="20.549%" class="hcp6">
<p class=TableBody>128</td>
<td colspan="1" rowspan="1" style="width:50.923%;" width="50.923%" class="hcp6">
<p class=TableBody>Power has been turned off and on since the last time 
 the event register was read or cleared. </td></tr>
</table>

<ul type="disc" class="hcp3">
	
	<li class=kadov-p><p>To be reported to the Standard Event Register, 
 the corresponding bits in the event register must be enabled using the 
 <a href="_ESE.htm">*ESE</a> command.</p></li>
	
	<li class=kadov-p><p>Once a bit is set, it remains set until cleared 
 by reading the event register or the <a href="_CLS.htm">*CLS</a> (clear 
 status) command.</p></li>
</ul>

<h2><span class=MouseOverLink
			id=span5><a name=Return_format_esr></a>Return Format</span></h2>

<p class=Indented1>&lt;NR1&gt;</p>

<p class=Indented1>The value returned is the binary-weighted sum of all 
 bits set in the register. For example, if bit 3 (decimal value = 8) and 
 bit 7 (decimal value = 128) are enabled, the query command will return 
 <span class=CourierNew>136</span>. </p>

<h2><span class=MouseOverLink
			id=span5><a name=Example_esr></a>Example</span></h2>

<p class=Indented1><span class=MouseOverLink
						id=span2>T</span>he following command reads the 
 event register (bits 3 and 4 are set).</p>

<p class=Shaded
	style="background-color: #bfbfbf;">*ESR?</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;+24</span></p>

<h2><span class=MouseOverLink
			id=span5>See Also</span></h2>

<p class=IndentTight><a href="_ESE.htm">*ESE</a></p>

</body>
</html>
