<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>*RCL</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style title="hcp" type="text/css">
<!--
ul.hcp1 { list-style:disc; }
-->
</style>
</head>
<body>
<h1>*RCL</h1>

<p class=BarLink><font id=font4><a href="#Syntax_rcl"
									target=_self>Syntax</a></font> | <span 
 class=MouseOverLink
	id=span2><font id=font5><a href="#Description_rcl">Description</a></font> 
 | </span><span class=MouseOverLink
				id=span2
				style="color: #808080;">Parameters</span><span class=MouseOverLink
	id=span2> | </span><span class=MouseOverLink
							id=span3><font id=font1><a href="#Remarks_rcl">Remarks</a></font></span><span 
 class=MouseOverLink
	id=span4> | </span><span class=MouseOverLink
							id=span4
							style="color: #808080;">Return Format</span><span 
 class=MouseOverLink
	id=span4> | </span><span class=MouseOverLink
							id=span5><font id=font9><a href="#Example_rcl">Example</a></font></span></p>

<h2><span class=MouseOverLink
			id=span5><a name=Syntax_rcl></a>Syntax</span></h2>

<p class=CmdSyntax>*RCL 0 | 1</p>

<h2><span class=MouseOverLink
			id=span5><a name=Description_rcl></a>Description</span></h2>

<p class=Indented1>This command restores the instrument to a state that 
 was previously stored in memory locations 0 through 1 with the *SAV command. 
 All instrument states are recalled except for the following: </p>

<ul type="disc" class="hcp1">
	
	<li class=kadov-p-CIndented1><p class=Indented1
									style="margin-left: 0px;">The trigger 
 system is set to the Idle state by an implied ABORt command (this cancels 
 any uncompleted trigger actions).</p></li>
	
	<li class=kadov-p-CIndented1><p class=Indented1
									style="margin-left: 0px;"><span class=MouseOverLink
	id=span5>Calibration is disabled by setting CALibration:STATe to OFF.</span></p></li>
	
	<li class=kadov-p-CIndented1><p class=Indented1
									style="margin-left: 0px;"><span class=MouseOverLink
	id=span5>All list settings are set to their *RST values.</span></p></li>
</ul>

<h2><span class=MouseOverLink
			id=span5><a name=Remarks_rcl></a>R</span>emarks</h2>

<ul type="disc" class="hcp1">
	
	<li class=kadov-p><p>The device state stored in location 0 is automatically 
 recalled at power turn-on when the Output Power-On state is set to RCL 
 0.</p></li>
	
	<li class=kadov-p><p><span class=MouseOverLink
								id=span1>You cannot recall the instrument 
 state from a storage location that is empty or was deleted.</span> You 
 can only recall a state from a location that contains a previously stored 
 state. </p></li>
	
	<li class=kadov-p><p>A Factory Reset (*RST command) does not affect 
 the configurations stored in memory. Once a state is stored, it remains 
 until it is overwritten or specifically deleted. &nbsp;&nbsp;</p></li>
</ul>

<h2><span class=MouseOverLink
			id=span5><a name=Example_rcl></a>Example</span></h2>

<p class=Indented1><span class=MouseOverLink
						id=span2>T</span>he following command recalls the 
 instrument state previously stored in location 1. </p>

<p class=Shaded
	style="background-color: #bfbfbf;"><span class=MouseOverLink
											id=span2>*RCL 1</span></p>

<h2><span class=MouseOverLink
			id=span5><a name=See_rcl></a>See Also</span></h2>

<p class=IndentTight><a href="_SAV.htm">*SAV</a></p>

<p class=IndentTight><a href="_RST.htm">*RST</a></p>

</body>
</html>
