<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>INITiate[:IMMediate]:TRANsient</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style title="hcp" type="text/css">
<!--
font.hcp1 { color:#808080; }
tr.hcp2 { x-cell-content-align:top; }
td.hcp3 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp4 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>INITiate[:IMMediate]:TRANsient</h1>

<p class=BarLink><font id=font4><a href="#Syntax_init_tran">Syntax</a></font> 
 | <span class=MouseOverLink
		id=span2><font id=font5><a href="#Description_init_tran">Description</a></font> 
 | </span><span class=MouseOverLink
				id=span2
				style="color: #808080;"><a href="#Parameters_init_tran">Parameters</a></span><span 
 class=MouseOverLink
	id=span2> | </span><span class=MouseOverLink
							id=span1><font id="font1" color="#808080" class="hcp1">Remarks</font></span><span 
 class=MouseOverLink
	id=span4> | </span><span class=MouseOverLink
							id=span8><font id="font8" color="#808080" class="hcp1">Return Format</font></span><span 
 class=MouseOverLink
	id=span5> | <font id=font9><a href="#Example_init_tran">Example</a></font></span></p>

<h2><span class=MouseOverLink
			id=span5><a name=Syntax_init_tran></a>Syntax</span></h2>

<p class=CmdSyntax>INITiate[:IMMediate]:TRANsient (@&lt;chanlist&gt;)</p>

<h2><a name=Description_init_tran></a>Description</h2>

<p class=Indented1>This command enables the output trigger system. When 
 an output trigger is initiated, an event on a selected trigger source 
 causes the specified triggering action to occur. If the trigger system 
 is not initiated, all triggers are ignored.</p>

<h2 style="margin-bottom: 14pt;"><span class=MouseOverLink
										id=span5><a name=Parameters_init_tran></a>P</span>arameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 79.267%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=79.267%>
<col style="width: 15.966%;">
<col style="width: 11.516%;">
<col style="width: 42.141%;">
<col style="width: 30.377%;">

<tr style="height:18px;" valign="top" class="hcp2">
<td style="width: 15.966%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=15.966%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:11.516%;" bgcolor="#E9E9E9" width="11.516%" class="hcp3">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:42.141%;" bgcolor="#E9E9E9" width="42.141%" class="hcp3">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:30.377%;" bgcolor="#E9E9E9" width="30.377%" class="hcp3">
<p class=TableHead>Default Value</td></tr>

<tr style="height:29px;" valign="top" class="hcp2">
<td style="width: 15.966%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=15.966%>
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;</td>
<td style="width:11.516%;" width="11.516%" class="hcp4">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:42.141%;" width="42.141%" class="hcp4">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3.</td>
<td rowspan="1" colspan="1" style="width:30.377%;" width="30.377%" class="hcp4">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><span class=MouseOverLink
			id=span5><a name=Example_init_tran></a>Example</span></h2>

<p class=Indented1><span class=MouseOverLink
						id=span3>T</span>he following command initiates 
 the transient trigger system on channel 1.</p>

<p class=Shaded
	style="background-color: #bfbfbf;">INIT:TRAN (@1)</p>

<h2><span class=MouseOverLink
			id=span5>See Also</span></h2>

<p class=IndentTight><a href="INITiate__IMMediate__ACQuire.htm">INITiate[:IMMediate]:ACQuire</a></p>

<p class=IndentTight><a href="../ABORt_Commands/ABORt_TRANsient.htm">ABORt:TRANsient</a></p>

</body>
</html>
