<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>OUTPut:PROTection:CLEar</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
tr.hcp1 { x-cell-content-align:top; }
td.hcp2 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp3 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>OUTPut:PROTection:CLEar</h1>

<p class=BarLink><font id=font1><a href="#Syntax_output_prot_cle">Syntax</a></font> 
 | <a href="#Description_output_prot_cle">Description</a> | <a href="#Parameters_output_prot_cle">Parameters</a> 
 | Remarks | Return Format | <a href="#Example_output_prot_cle">Example</a></p>

<h2><a name=Syntax_output_prot_cle></a>Syntax</h2>

<p class=CmdSyntax>OUTPut:PROTection:CLEar (@&lt;chanlist&gt;)</p>

<h2><a name=Description_output_prot_cle></a>Description</h2>

<p class=Indented1>This command clears the latched protection status that 
 disables the output when an over-voltage, over-temperature, over-current, 
 inhibit signal, power-fail condition, or on some models, a power-limit 
 condition is detected. </p>

<p class=Indented1>All conditions that generate the fault must be removed 
 before the latched status can be cleared. The output is restored to the 
 state it was in before the fault condition occurred.</p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp1">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>If a protection shutdown occurs during an output list, the list continues 
 running even though the output is disabled. &nbsp;When 
 the protection status is cleared and the output becomes enabled again, 
 the output will be set to the values of the step that the list is presently 
 at.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_output_prot_cle></a>Parameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 79.267%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=79.267%>
<col style="width: 15.966%;">
<col style="width: 11.516%;">
<col style="width: 42.141%;">
<col style="width: 30.377%;">

<tr style="height:18px;" valign="top" class="hcp1">
<td style="width: 15.966%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=15.966%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:11.516%;" bgcolor="#E9E9E9" width="11.516%" class="hcp2">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:42.141%;" bgcolor="#E9E9E9" width="42.141%" class="hcp2">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:30.377%;" bgcolor="#E9E9E9" width="30.377%" class="hcp2">
<p class=TableHead>Default Value</td></tr>

<tr style="height:29px;" valign="top" class="hcp1">
<td style="width: 15.966%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=15.966%>
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;</td>
<td style="width:11.516%;" width="11.516%" class="hcp3">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:42.141%;" width="42.141%" class="hcp3">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3.</td>
<td rowspan="1" colspan="1" style="width:30.377%;" width="30.377%" class="hcp3">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Example_output_prot_cle></a>Example</h2>

<p class=Indented1>The following command clears the latched protection 
 status of channel 1. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">OUTP:PROT:CLE (@1)</p>

<h2>See Also</h2>

<p class=IndentTight><a href="OUTPut_PROTection_COUPle.htm">OUTPut:PROTection:COUPle</a></p>

<p class=IndentTight><a href="OUTPut_PROTection_DELay.htm">OUTPut:PROTection:DELay</a></p>

</body>
</html>
