<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>OUTPut[:STATe]</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
tr.hcp1 { x-cell-content-align:top; }
td.hcp2 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp3 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp4 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>OUTPut[:STATe]</h1>

<p class=BarLink><font id=font1><a href="#Syntax_output_state">Syntax</a></font> 
 | <a href="#Description_output_state">Description</a> | <a href="#Parameters_output_state">Parameters</a> 
 | <a href="#Remarks_output_state">Remarks</a> | <a href="#Return_output_state">Return 
 Format</a> | <a href="#Example_output_state">Example</a></p>

<h2><a name=Syntax_output_state></a>Syntax</h2>

<p class=CmdSyntax>OUTPut[:STATe] &lt;Bool&gt; [,NORelay], (@&lt;chanlist&gt;)</p>

<p class=CmdSyntax>OUTPut[:STATe]? (@&lt;chanlist&gt;)</p>

<h2><a name=Description_output_state></a>Description</h2>

<p class=Indented1>This command enables or disables the specified output 
 channel(s). The enabled state is ON (1); the disabled state is OFF (0). 
 The state of a disabled output is a condition of zero output voltage and 
 &nbsp;zero source 
 current. If output and sense relays are installed (Option 761), the relays 
 will open when the output is disabled and close when the output is enabled. 
 </p>

<p class=Indented1>The optional <span style="font-weight: bold;">NORelay</span> 
 parameter lets you turn the output state on or off and leave the state 
 of the relays unchanged. &nbsp;When 
 not specified, the relays open and close as the output is turned off and 
 on. Relays only open and close when the output is at zero voltage; zero 
 current.</p>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_output_state></a>Parameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 76.778%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=76.778%>
<col style="width: 19.863%;">
<col style="width: 14.327%;">
<col style="width: 35.255%;">
<col style="width: 22.925%;">

<tr style="height:18px;" valign="top" class="hcp1">
<td style="width: 19.863%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=19.863%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:14.327%;" bgcolor="#E9E9E9" width="14.327%" class="hcp2">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:35.255%;" bgcolor="#E9E9E9" width="35.255%" class="hcp2">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:22.925%;" bgcolor="#E9E9E9" width="22.925%" class="hcp2">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td colspan="1" rowspan="1" style="width:19.863%;" width="19.863%" class="hcp3">
<p class=TableBody>&lt;Bool&gt;</td>
<td colspan="1" rowspan="1" style="width:14.327%;" width="14.327%" class="hcp4">
<p class=TableBody>Boolean</td>
<td colspan="1" rowspan="1" style="width:35.255%;" width="35.255%" class="hcp4">
<p class=TableBody>OFF | 0 | ON | 1</td>
<td colspan="1" rowspan="1" style="width:22.925%;" width="22.925%" class="hcp4">
<p class=TableBody>OFF</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td style="width:19.863%;" width="19.863%" class="hcp3">
<p class=TableBody>&lt;chanlist&gt;</td>
<td style="width:14.327%;" width="14.327%" class="hcp4">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:35.255%;" width="35.255%" class="hcp4">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3.</td>
<td rowspan="1" colspan="1" style="width:22.925%;" width="22.925%" class="hcp4">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Remarks_output_state></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>Separate delays can be programmed for the off-to-on 
 and the on-to-off transition using OUTPut:DELay:RISE and OUTput:DELay:FALL.</p></li>
	
	<li class=kadov-p><p>Because of internal circuit start-up procedures 
 and any installed relay options, the OUTPut ON command may take between 
 35 and 50 milliseconds to complete its function. The OUTPut OFF command 
 may take between 20 and 25 milliseconds to complete its function. To mitigate 
 this built-in delay, you can program the output to zero volts rather than 
 using the output on/off command.</p></li>
</ul>

<h2><a name=Return_output_state></a>Return Format</h2>

<p class=Indented1>&lt;NR1&gt;</p>

<p class=Indented1>The query command returns 0 if the output is OFF, and 
 1 if the output is ON.</p>

<h2><a name=Example_output_state></a>Example</h2>

<p class=Indented1>The following command turns the output of channel 2 
 on. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">OUTP ON,(@2)</p>

<p class=Indented1>The following query returns the output state of channel 
 4. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">OUTP? (@4)</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;0</span></p>

<h2 class=Indented1><span class=MouseOverLink
							id=span5>See Also</span></h2>

<p class=IndentTight><a href="OUTPut_PON_STATe.htm">OUTPut:PON:STATe</a></p>

<p class=IndentTight><a href="OUTPut__STATe__DELay_FALL.htm">OUTPut[:STATe]:DELay:FALL</a></p>

<p class=IndentTight><a href="OUTPut__STATe__DELay_RISE.htm">OUTPut[:STATe]:DELay:RISE</a></p>

</body>
</html>
