<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>OUTPut[:STATe]:COUPle:DOFFset</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
tr.hcp1 { x-cell-content-align:top; }
td.hcp2 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp3 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>OUTPut[:STATe]:COUPle:DOFFset</h1>

<p class=BarLink><font id=font1><a href="#Syntax_output_couple_offset">Syntax</a></font> 
 | <a href="#Description_output_couple_offset">Description</a> | <a href="#Parameters_output_couple_offset">Parameters</a> 
 | <a href="#Remarks_output_couple_offset">Remarks</a> | <a href="#Return_output_couple_offset">Return 
 Format</a> | <a href="#Example_output_couple_offset">Example</a></p>

<h2><a name=Syntax_output_couple_offset></a>Syntax</h2>

<p class=CmdSyntax>OUTPut[:STATe]:COUPle:DOFFset &lt;delay&gt;</p>

<p class=CmdSyntax>OUTPut[:STATe]:COUPle:DOFFset?</p>

<h2><a name=Description_output_couple_offset></a>Description</h2>

<p class=Indented1>This command specifies a maximum delay offset to synchronize 
 the output state changes. Units are in seconds. Setting this time to the 
 maximum delay offset specified for any output channel that is being coupled 
 will cause all of the output channels to synchronize to the turn-on times 
 specified by OUTput:DELay:RISE. This delay only applies to coupled channels, 
 provided OUTput:COUPle is enabled. Refer to Appendix D in the User's Guide 
 for detailed information.</p>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_output_couple_offset></a>Parameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 76.778%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=76.778%>
<col style="width: 19.863%;">
<col style="width: 14.327%;">
<col style="width: 35.255%;">
<col style="width: 22.925%;">

<tr style="height:18px;" valign="top" class="hcp1">
<td style="width: 19.863%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=19.863%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:14.327%;" bgcolor="#E9E9E9" width="14.327%" class="hcp2">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:35.255%;" bgcolor="#E9E9E9" width="35.255%" class="hcp2">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:22.925%;" bgcolor="#E9E9E9" width="22.925%" class="hcp2">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td colspan=1
	rowspan=1
	style="width: 19.863%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=19.863%>
<p class=TableBody>&lt;delay&gt;</td>
<td colspan="1" rowspan="1" style="width:14.327%;" width="14.327%" class="hcp3">
<p class=TableBody>NRf</td>
<td colspan="1" rowspan="1" style="width:35.255%;" width="35.255%" class="hcp3">
<p class=TableBody>0 - 1.023</td>
<td colspan="1" rowspan="1" style="width:22.925%;" width="22.925%" class="hcp3">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Remarks_output_couple_offset></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>When this command is sent, all output channels 
 in the mainframe will go to the output Off state.</p></li>
	
	<li class=kadov-p><p>This setting is non-volatile and not affected 
 by *RST.</p></li>
</ul>

<h2><a name=Return_output_couple_offset></a>Return Format</h2>

<p class=Indented1>&lt;NR3&gt;</p>

<p class=Indented1>The query command returns the programmed delay offset 
 in the form <span class=CourierNew>+1.000000E+01</span>. </p>

<h2><a name=Example_output_couple_offset></a>Example</h2>

<p class=Indented1>The following specifies a delay offset of 60 milliseconds. 
 </p>

<p class=Shaded
	style="background-color: #bfbfbf;">OUTP:COUP:DOFF 0.06</p>

<p class=Indented1>The following query returns the delay offset. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">OUTP:COUP:DOFF?</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;+6.000000E-02</span></p>

<h2 class=Indented1><span class=MouseOverLink
							id=span5>See Also</span></h2>

<p class=IndentTight><a href="OUTPut__STATe__COUPle__STATe_.htm">OUTPut[:STATe]:COUPle[:STATe]</a></p>

<p class=IndentTight><a href="OUTPut__STATe__COUPle_CHANnel.htm">OUTPut[:STATe]:COUPle:CHANnel</a></p>

<p class=IndentTight><a href="OUTPut__STATe__DELay_RISE.htm">OUTPut[:STATe]:DELay:RISE</a></p>

</body>
</html>
