<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>OUTPut[:STATe]:COUPle:DOFFset:MODE</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
span.hcp1 { font-style:italic; }
table.hcp2 { x-cell-content-align:top; margin-left:18pt; border-spacing:0px; }
tr.hcp3 { x-cell-content-align:top; }
td.hcp4 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp5 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>OUTPut[:STATe]:COUPle:DOFFset:MODE</h1>

<p class=BarLink><font id=font1><a href="#Syntax_output_couple_offsetM">Syntax</a></font> 
 | <a href="#Description_output_couple_offsetM">Description</a> | <a href="#Parameters_output_couple_offsetM">Parameters</a> 
 | <a href="#Remarks_output_couple_offsetM">Remarks</a> | <a href="#Return_output_couple_offsetM">Return 
 Format</a> | <a href="#Example_output_couple_offsetM">Example</a></p>

<h2><a name=Syntax_output_couple_offsetM></a>Syntax</h2>

<p class=CmdSyntax>OUTPut[:STATe]:COUPle:DOFFset:MODE &lt;mode&gt;</p>

<p class=CmdSyntax>OUTPut[:STATe]:COUPle:DOFFset:MODE?</p>

<h2><a name=Description_output_couple_offsetM></a>Description</h2>

<p class=Indented1>This command sets the mode that determines where the 
 output coupling delay value comes from when outputs are synchronized.</p>

<p class=Indented1>Normally, all outputs in an Agilent N6705A mainframe 
 are included in an output on/off delay sequence. Additionally, a delay 
 offset is <span class="hcp1">automatically</span> calculated 
 and applied by the firmware to synchronize the output turn-on delays.</p>

<p class=Indented1>The output synchronization function lets you select 
 specific outputs to be synchronized as well as <span class="hcp1">manually</span> 
 specify the delay offset, which serves as a reference for the user-programmed 
 turn-on delays. Refer to Appendix D in the User's Guide for detailed information. 
 &nbsp;</p>

<table x-use-null-cells style="width:94.093%;" cellspacing="0" width="94.093%" class="hcp2">
<col style="width: 17.205%;">
<col style="width: 82.795%;">

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan=1
	rowspan=1
	style="width: 17.205%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-right-style: none;
			border-left-style: none;
			border-top-style: none;"
	width=17.205%>
<p class=TableBody
	style="font-weight: bold;">AUTO</td>
<td colspan=1
	rowspan=1
	style="width: 82.795%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-top-style: none;
			border-right-style: none;"
	width=82.795%>
<p class=TableBody
	style="margin-right: 0px;">In AUTO mode, the N6705A automatically calculates 
 the maximum delay offset value for all the output channels in the mainframe.</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan=1
	rowspan=1
	style="width: 17.205%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-right-style: none;
			border-left-style: none;"
	width=17.205%>
<p class=TableBody
	style="font-weight: bold;">MANual</td>
<td colspan=1
	rowspan=1
	style="width: 82.795%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-right-style: none;"
	width=82.795%>
<p class=TableBody>In MANual mode, the N6705A uses the delay offset value 
 set by OUTPut:COUPle:DOFFSet.</td></tr>
</table>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				margin-top: 18px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp3">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This command only applies to the Agilent N6705A DC Power Analyzer.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_output_couple_offsetM></a>Parameters</h2>

<table x-use-null-cells style="width:76.778%;" cellspacing="0" width="76.778%" class="hcp2">
<col style="width: 19.863%;">
<col style="width: 14.327%;">
<col style="width: 35.255%;">
<col style="width: 22.925%;">

<tr style="height:18px;" valign="top" class="hcp3">
<td style="width: 19.863%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=19.863%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:14.327%;" bgcolor="#E9E9E9" width="14.327%" class="hcp4">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:35.255%;" bgcolor="#E9E9E9" width="35.255%" class="hcp4">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:22.925%;" bgcolor="#E9E9E9" width="22.925%" class="hcp4">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan=1
	rowspan=1
	style="width: 19.863%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=19.863%>
<p class=TableBody>&lt;mode&gt;</td>
<td colspan="1" rowspan="1" style="width:14.327%;" width="14.327%" class="hcp5">
<p class=TableBody>CPD</td>
<td colspan="1" rowspan="1" style="width:35.255%;" width="35.255%" class="hcp5">
<p class=TableBody>AUTO | MANual</td>
<td colspan="1" rowspan="1" style="width:22.925%;" width="22.925%" class="hcp5">
<p class=TableBody>AUTO</td></tr>
</table>

<h2><a name=Remarks_output_couple_offsetM></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>When this command is sent, all output channels 
 in the mainframe will go to the output Off state.</p></li>
	
	<li class=kadov-p><p>This setting is non-volatile and not affected 
 by *RST.</p></li>
</ul>

<h2><a name=Return_output_couple_offsetM></a>Return Format</h2>

<p class=Indented1>&lt;CRD&gt;</p>

<p class=Indented1>The query command returns AUTO or MAN. </p>

<h2><a name=Example_output_couple_offsetM></a>Example</h2>

<p class=Indented1>The following selects Manual as the delay offset mode. 
 </p>

<p class=Shaded
	style="background-color: #bfbfbf;">OUTP:COUP:DOFF:MODE MAN</p>

<p class=Indented1>The following query returns the delay offset mode. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">OUTP:COUP:DOFF:MODE?</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;MAN</span></p>

<h2 class=Indented1><span class=MouseOverLink
							id=span5>See Also</span></h2>

<p class=IndentTight><a href="OUTPut__STATe__COUPle_DOFFset.htm">OUTPut[:STATe]:COUPle:DOFFset</a></p>

<p class=IndentTight>&nbsp;</p>

</body>
</html>
