<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>OUTPut[:STATe]:COUPle:MAX:DOFFset?</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style>
</head>
<body>
<h1>OUTPut[:STATe]:COUPle:MAX:DOFFset?</h1>

<p class=BarLink><font id=font1><a href="#Syntax_output_couple_Moffset">Syntax</a></font> 
 | <a href="#Description_output_couple_Moffset">Description</a> | Parameters 
 | Remarks | <a href="#Return_output_couple_Moffset">Return Format</a> 
 | <a href="#Example_output_couple_Moffset">Example</a></p>

<h2><a name=Syntax_output_couple_Moffset></a>Syntax</h2>

<p class=CmdSyntax>OUTPut[:STATe]:COUPle:MAX:DOFFset?</p>

<h2><a name=Description_output_couple_Moffset></a>Description</h2>

<p class=Indented1>This query returns the largest delay offset that is 
 required for the output channels installed in this mainframe. Refer to 
 Appendix D in the User's Guide for detailed information.</p>

<h2><a name=Return_output_couple_Moffset></a>Return Format</h2>

<p class=Indented1>&lt;NR3&gt;</p>

<p class=Indented1>The query command returns the maximum delay offset in 
 the form <span class=CourierNew>+1.000000E+01</span>. </p>

<h2><a name=Example_output_couple_Moffset></a>Example</h2>

<p class=Indented1>The following query returns the maximum delay offset. 
 </p>

<p class=Shaded
	style="background-color: #bfbfbf;">OUTP:COUP:MAX:DOFF?</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;+3.000000E-02</span></p>

<h2 class=Indented1><span class=MouseOverLink
							id=span5>See Also</span></h2>

<p class=IndentTight><a href="OUTPut__STATe__COUPle_DOFFset.htm">OUTPut[:STATe]:COUPle:DOFFset</a></p>

</body>
</html>
