<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>OUTPut[:STATe]:DELay:FALL</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
tr.hcp1 { x-cell-content-align:top; }
td.hcp2 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp3 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp4 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>OUTPut[:STATe]:DELay:FALL</h1>

<p class=BarLink><font id=font1><a href="#Syntax_output_delay_f">Syntax</a></font> 
 | <a href="#Description_output_delay_f">Description</a> | <a href="#Parameters_output_delay_f">Parameters</a> 
 | <a href="#Remarks_output_delay_f">Remarks</a> | <a href="#Return_output_delay_f">Return 
 Format</a> | <a href="#Example_output_delay_f">Example</a></p>

<h2><a name=Syntax_output_delay_f></a>Syntax</h2>

<p class=CmdSyntax>OUTPut[:STATe]:DELay:FALL &lt;delay&gt;, (@&lt;chanlist&gt;)</p>

<p class=CmdSyntax>OUTPut[:STATe]:DELay:FALL? [MIN|MAX,] (@&lt;chanlist&gt;)</p>

<h2><a name=Description_output_delay_f></a>Description</h2>

<p class=Indented1>This command sets the delay in seconds that the instrument 
 waits before disabling the specified output. It affects on-to-off transitions 
 including changes in the OUTPut:STATe as well as transitions due to changes 
 in the voltage range or current range. It does NOT affect transitions 
 to off caused by protection functions. Delay times can range from 0 to 
 1.023 seconds in increments of 1 millisecond.</p>

<p class=Indented1>This command allows multiple output channels to turn 
 off in sequence. Each output will not turn off until its delay time has 
 elapsed.</p>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_output_delay_f></a>Parameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 76.778%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=76.778%>
<col style="width: 19.863%;">
<col style="width: 14.327%;">
<col style="width: 35.255%;">
<col style="width: 22.925%;">

<tr style="height:18px;" valign="top" class="hcp1">
<td style="width: 19.863%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=19.863%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:14.327%;" bgcolor="#E9E9E9" width="14.327%" class="hcp2">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:35.255%;" bgcolor="#E9E9E9" width="35.255%" class="hcp2">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:22.925%;" bgcolor="#E9E9E9" width="22.925%" class="hcp2">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td colspan="1" rowspan="1" style="width:19.863%;" width="19.863%" class="hcp3">
<p class=TableBody>&lt;delay&gt;</td>
<td colspan="1" rowspan="1" style="width:14.327%;" width="14.327%" class="hcp4">
<p class=TableBody>NRf+</td>
<td colspan="1" rowspan="1" style="width:35.255%;" width="35.255%" class="hcp4">
<p class=TableBody>0 - 1.023 | MIN | MAX</td>
<td colspan="1" rowspan="1" style="width:22.925%;" width="22.925%" class="hcp4">
<p class=TableBody>0</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td style="width:19.863%;" width="19.863%" class="hcp3">
<p class=TableBody>&lt;chanlist&gt;</td>
<td style="width:14.327%;" width="14.327%" class="hcp4">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:35.255%;" width="35.255%" class="hcp4">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3.</td>
<td rowspan="1" colspan="1" style="width:22.925%;" width="22.925%" class="hcp4">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Remarks_output_delay_f></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>Refer to Appendix D in the User's Guide for information 
 about output synchronization.</p></li>
</ul>

<h2><a name=Return_output_delay_f></a>Return Format</h2>

<p class=Indented1>&lt;NR3&gt; </p>

<p class=Indented1>The query command returns the programmed delay time. 
 The reading is in the form <span class=CourierNew>+</span><span class=CourierNew>1.000000E+01</span>. 
 </p>

<h2><a name=Example_output_delay_f></a>Example</h2>

<p class=Indented1>The following command sets a delay of 0.5 seconds before 
 turning off the output of channel 2. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">OUTP:DEL:FALL 0.5,(@2)</p>

<p class=Indented1>The following query returns the maximum allowable delay 
 time of channel 1. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">OUTP:DEL:FALL? MAX,(@1)</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;+1.023000E+00</span></p>

<h2 class=Indented1><span class=MouseOverLink
							id=span5>See Also</span></h2>

<p class=IndentTight><a href="OUTPut__STATe_.htm">OUTPut[:STATe]</a></p>

<p class=IndentTight><a href="OUTPut__STATe__DELay_RISE.htm">OUTPut[:STATe]:DELay:RISE</a></p>

</body>
</html>
