<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>Arb Example</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css">
</head>
<body>
<h1>Arb Programming Example</h1>

<table x-use-null-cells
		style="x-cell-content-align: top;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-top: 18px;
				left: 0px;
				top: 22px;
				width: 698px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=698>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p style="margin-left: 0px;"><img src="../note.gif"
									x-maintain-ratio=TRUE
									style="border: none;
											width: 70px;
											height: 17px;
											float: none;
											border-style: none;
											border-style: none;"
									width=70
									height=17
									border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This program only applies to the Agilent N6705A DC Power Analyzer.</td></tr>
</table>

<p>This program executes a voltage arbitrary waveform consisting of 10 
 steps. The steps are set to a dwell time of 1 second. When done, the program 
 checks for instrument error and gives a message if there is an error. 
 This is similar to the list programming example, but using SCPI Arb commands. 
 Note that current values cannot be programmed as part of a voltage arbitrary 
 waveform. &nbsp;</p>

<p>You have a royalty-free right to use, modify, reproduce and distribute 
 this example program (and/or any modified version) in any way you find 
 useful, provided you agree that Agilent Technologies has no warranty, 
 obligations, or liability for any example programs.</p>

<p>This program is written in Microsoft Visual Basic 6.0 using the VISA 
 COM IO library. The VISA COM library must be downloaded from the Automation-Ready 
 CD-ROM to use this program. For information about using VISA COM in another 
 Visual Basic project, refer to “Programming Your Instruments” in the USB/LAN/GPIB 
 Interfaces Connectivity Guide, also included on the Automation-Ready CD-ROM.</p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px; font-size: 12px;"><span class=CourierNew>Sub 
 arb_programming_example()</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Dim 
 IDN As String</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Dim 
 GPIBaddress As String</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Dim 
 ErrString As String</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Dim 
 channel As String</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;'These 
 variable are necessary to initialize the VISA COM.</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Dim 
 ioMgr As AgilentRMLib.SRMCls</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Dim 
 Instrument As VisaComLib.FormattedIO488</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;' 
 The following command line provides the program with the VISA name of 
 the</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;' 
 interface that it will communicate with. It is currently set to use GPIB.</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;GPIBaddress 
 = &quot;GPIB1::5::INSTR&quot;</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;' 
 Use the following line instead for LAN communication</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;' 
 TCPIPaddress=&quot;TCPIP0::141.25.36.214&quot;</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;' 
 Use the following line instead for USB communication</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;' 
 USBaddress = &quot;USB0::2391::1799::US00000002&quot;</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;' 
 Initialize the VISA COM communication</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Set 
 ioMgr = New AgilentRMLib.SRMCls</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Set 
 Instrument = New VisaComLib.FormattedIO488</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Set 
 Instrument.IO = ioMgr.Open(TCPIPaddress)</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;' 
 These next three strings are the points in the user defined voltage arb.</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;' 
 The first one controls voltage, the second dwell, and the third trigger 
 out</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Const 
 voltPoints = &quot;1,2,3,4,5,6,7,8,9,10&quot;</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Const 
 dwellPoints = &quot;1&quot;</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;Const 
 triggerPoints = &quot;0&quot;</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;' 
 This variable can be changed to program any channel in the mainframe</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;channel 
 = &quot;(@1)&quot; &nbsp;&nbsp;&nbsp;&nbsp;' 
 channel 1</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;With 
 Instrument</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Send a power reset to the instrument</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;*RST&quot;</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Query the instrument for the IDN string</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;*IDN?&quot;</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDN 
 = .ReadString</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Set the arb type to user defined voltage</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;ARB:FUNC UDV,&quot; &amp; channel</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Set the voltage mode to arb</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;VOLT:MODE ARB,&quot; &amp; channel</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Send the voltage points</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;ARB:VOLT:UDEF:LEV &quot; &amp; voltPoints &amp; &quot;,&quot; &amp; 
 channel</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Send the dwell points</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;ARB:VOLT:UDEF:DWEL &quot; &amp; dwellPoints &amp; &quot;,&quot; 
 &amp; channel</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;'Send 
 the trigger points</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;ARB:VOLT:UDEF:BOST &quot; &amp; triggerPoints &amp; &quot;,&quot; 
 &amp; channel</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Turn the output on</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;OUTP ON,&quot; &amp; channel</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Wait for output to settle in the ON state.</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;*OPC?&quot;</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.ReadString</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Set the trigger source to bus</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;TRIG:TRAN:SOUR BUS,&quot; &amp; channel</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Initiate the transient system</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;INIT:TRAN &quot; &amp; channel</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Trigger the unit</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;TRIG:TRAN &quot; &amp; channel</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 Check instrument for any errors</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.WriteString 
 &quot;Syst:err?&quot;</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ErrString 
 = .ReadString</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;' 
 give message if there is an error</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;If 
 Val(ErrString) Then</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;MsgBox 
 &quot;Error in instrument!&quot; &amp; vbCrLf &amp; ErrString</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;End 
 If</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>&nbsp;&nbsp;&nbsp;&nbsp;End 
 With</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px;
			font-size: 12px;
			font-family: 'Courier New', monospace;"><span class=CourierNew>End 
 Sub</span></p>

<p class=CmdSyntaxQRG
	style="margin-left: 0px; font-size: 12px;">&nbsp;</p>

<p class=CmdSyntax
	style="margin-left: 0px;">&nbsp;</p>

</body>
</html>
