<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>SENSe:DLOG:FUNCtion:CURRent</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
tr.hcp1 { x-cell-content-align:top; }
td.hcp2 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp3 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp4 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>SENSe:DLOG:FUNCtion:CURRent</h1>

<p class=BarLink><font id=font1><a href="#Syntax_sense_dlog_function_curr">Syntax</a></font> 
 | <a href="#Description_sense_dlog_function_curr">Description</a> | <a 
 href="#Parameters_sense_dlog_function_curr">Parameters</a> | Remarks | 
 <a href="#Return_sense_dlog_function_curr">Return Format</a> | <a href="#Example_sense_dlog_function_curr">Examples</a></p>

<h2><a name=Syntax_sense_dlog_function_curr></a>Syntax</h2>

<p class=CmdSyntax>SENSe:DLOG:FUNCtion:CURRent &lt;Bool&gt;, (@&lt;<span 
 class=CmdItalics
	style="font-style: normal;">chanlist</span><span class=CmdItalics>&gt;</span>)</p>

<p class=CmdSyntax>SENSe:DLOG:FUNCtion:CURRent? (@&lt;<span class=CmdItalics
															style="font-style: normal;">chanlist</span><span 
 class=CmdItalics>&gt;</span>)</p>

<h2><a name=Description_sense_dlog_function_curr></a>Description</h2>

<p class=Indented1>This command turns current data logging ON or OFF on 
 the specified output channel. </p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp1">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This command only applies to the Agilent N6705A DC Power Analyzer.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_sense_dlog_function_curr></a>Parameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 81.739%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=81.739%>
<col style="width: 15.483%;">
<col style="width: 11.167%;">
<col style="width: 47.812%;">
<col style="width: 25.538%;">

<tr style="height:18px;" valign="top" class="hcp1">
<td style="width: 15.483%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=15.483%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:11.167%;" bgcolor="#E9E9E9" width="11.167%" class="hcp2">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:47.812%;" bgcolor="#E9E9E9" width="47.812%" class="hcp2">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:25.538%;" bgcolor="#E9E9E9" width="25.538%" class="hcp2">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td style="width:15.483%;" width="15.483%" class="hcp3">
<p class=TableBody>&lt;Bool&gt;</td>
<td style="width:11.167%;" width="11.167%" class="hcp4">
<p class=TableBody>Boolean</td>
<td rowspan="1" colspan="1" style="width:47.812%;" width="47.812%" class="hcp4">
<p class=TableBody>OFF | 0 | ON | 1</td>
<td rowspan="1" colspan="1" style="width:25.538%;" width="25.538%" class="hcp4">
<p class=TableBody>OFF</td></tr>

<tr style="height:29px;" valign="top" class="hcp1">
<td style="width:15.483%;" width="15.483%" class="hcp3">
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;</td>
<td style="width:11.167%;" width="11.167%" class="hcp4">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:47.812%;" width="47.812%" class="hcp4">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3.</td>
<td rowspan="1" colspan="1" style="width:25.538%;" width="25.538%" class="hcp4">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Return_sense_dlog_function_curr></a>Return Format</h2>

<p class=Indented1>&lt;NR1&gt;</p>

<p class=Indented1>The query command returns 0 if current data logging 
 is OFF, and 1 if current data logging is ON.</p>

<h2><a name=Example_sense_dlog_function_curr></a>Examples</h2>

<p class=Indented1>The following command turns current data logging ON 
 for output channel 2. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">SENS:DLOG:FUNC:CURR ON,(@2)</p>

<p class=Indented1>The following query returns the current data logging 
 setting of channel 1. </p>

<p class=Shaded>SENS:DLOG:FUNC:CURR? (@1)</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;0</span></p>

<p class=IndentTight>&nbsp;</p>

</body>
</html>
