<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>SENSe:FUNCtion</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
tr.hcp1 { x-cell-content-align:top; }
td.hcp2 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp3 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp4 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>SENSe:FUNCtion</h1>

<p class=BarLink><font id=font1><a href="#Syntax_sense_function">Syntax</a></font> 
 | <a href="#Description_sense_function">Description</a> | <a href="#Parameters_sense_function">Parameters</a> 
 | Remarks | <a href="#Return_sense_function">Return Format</a> | <a href="#Example_sense_function">Examples</a></p>

<h2><a name=Syntax_sense_function></a>Syntax</h2>

<p class=CmdSyntax>SENSe:FUNCtion &lt;&quot;<span class=CmdItalics
													style="font-style: normal;">function</span>&quot;&gt;, 
 (@&lt;<span class=CmdItalics
			style="font-style: normal;">chanlist</span><span class=CmdItalics>&gt;</span>)</p>

<p class=CmdSyntax>SENSe:FUNCtion? (@&lt;<span class=CmdItalics
												style="font-style: normal;">chanlist</span><span 
 class=CmdItalics>&gt;</span>)</p>

<h2><a name=Description_sense_function></a>Description</h2>

<p class=Indented1>This command selects a measurement function on models 
 that do not have simultaneous voltage and current measurement capability. 
 This command is required so that the acquisition system knows which measurement 
 function to acquire when a measurement is triggered.</p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp1">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This command does NOT apply to models N6761A/N6762A, because these models 
 have simultaneous voltage and current measurement capability.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_sense_function></a>Parameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 81.739%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=81.739%>
<col style="width: 15.483%;">
<col style="width: 11.167%;">
<col style="width: 47.812%;">
<col style="width: 25.538%;">

<tr style="height:18px;" valign="top" class="hcp1">
<td style="width: 15.483%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=15.483%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:11.167%;" bgcolor="#E9E9E9" width="11.167%" class="hcp2">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:47.812%;" bgcolor="#E9E9E9" width="47.812%" class="hcp2">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:25.538%;" bgcolor="#E9E9E9" width="25.538%" class="hcp2">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td style="width:15.483%;" width="15.483%" class="hcp3">
<p class=TableBody>&lt;&quot;<span class=CmdItalics
									style="font-style: normal;">function&quot;</span>&gt;</td>
<td style="width:11.167%;" width="11.167%" class="hcp4">
<p class=TableBody>SPD</td>
<td rowspan="1" colspan="1" style="width:47.812%;" width="47.812%" class="hcp4">
<p class=TableBody>&quot;CURRent&quot;|&quot;VOLTage&quot;</p>
<p class=TableBody>Parameters must be enclosed in single or double quotes</td>
<td rowspan="1" colspan="1" style="width:25.538%;" width="25.538%" class="hcp4">
<p class=TableBody>VOLTage</td></tr>

<tr style="height:29px;" valign="top" class="hcp1">
<td style="width:15.483%;" width="15.483%" class="hcp3">
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;</td>
<td style="width:11.167%;" width="11.167%" class="hcp4">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:47.812%;" width="47.812%" class="hcp4">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3.</td>
<td rowspan="1" colspan="1" style="width:25.538%;" width="25.538%" class="hcp4">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Return_sense_function></a>Return Format</h2>

<p class=Indented1>&lt;SRD&gt;</p>

<p class=Indented1>The query command returns an ASCII string enclosed in 
 double quotes for each channel specified. Multiple responses are separated 
 by commas. The short form of the parameter is always returned.</p>

<h2><a name=Example_sense_function></a>Examples</h2>

<p class=Indented1>The following command selects the voltage function on 
 channel 3. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">SENS:FUNC &quot;VOLT&quot;, (@3)</p>

<p class=Indented1>The following query returns the function selected on 
 channel 1 (quotes are also returned). </p>

<p class=Shaded>SENS:FUNC? (@1)</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;&quot;VOLT&quot;</span></p>

<p class=IndentTight>&nbsp;</p>

</body>
</html>
