<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>SOURce Subsystem Introduction</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css">
</head>
<body>
<h1>SOURce Subsystem Introduction</h1>

<p>The Source subsystem programs the ARB, current, digital, list, step, 
 and voltage functions.</p>

<h2>Command Summary<br>
&nbsp;</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>Hold the mouse cursor over a command to view the full syntax statement.</td></tr>
</table>

<p class=NormalTight>&nbsp;</p>

<p class=NormalTight><a href="_SOURce__ARB_COUNt.htm"
						title="[SOURce:]ARB:COUNt <NRf+> | INFinity, (@<chanlist>)">[SOURce:]ARB:COUNt</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_COUNt.htm"
						title="[SOURce:]ARB:COUNt? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:COUNt?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_CURRent_UDEFined_BOSTep__DATA_.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:BOSTep[:DATA] <Bool> {,<Bool>}, (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:BOSTep[:DATA]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_CURRent_UDEFined_BOSTep__DATA_.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:BOSTep[:DATA]? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:BOSTep[:DATA]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_CURRent_UDEFined_BOSTep_POINts_.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:BOSTep:POINts? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:BOSTep:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_CURRent_UDEFined_DWELl.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:DWELl <NRf> {,<NRf>}, (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:DWELl</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_CURRent_UDEFined_DWELl.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:DWELl? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:DWELl?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_CURRent_UDEFined_DWELl_POINts_.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:DWELl:POINts? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:DWELl:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_CURRent_UDEFined_LEVel.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:LEVel <NRf> {,<NRf>}, (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:LEVel</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_CURRent_UDEFined_LEVel.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:LEVel? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:LEVel?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_CURRent_UDEFined_LEVle_POINts_.htm"
						title="[SOURce:]ARB:CURRent:UDEFined:LEVel:POINts? (@<chanlist>)">[SOURce:]ARB:CURRent:UDEFined:LEVel:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_FUNCtion.htm"
						title="[SOURce:]ARB:FUNCtion STEP | RAMP | STAircase | SINusoid | PULSe | TRAPezoid | EXPonential | UDVolrage, (@<chanlist>)">[SOURce:]ARB:FUNCtion</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_FUNCtion.htm"
						title="[SOURce:]ARB:FUNCtion? (@<chanlist>)">[SOURce:]ARB:FUNCtion?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_TERMinate_LAST.htm"
						title="[SOURce:]ARB:TERMinate:LAST <Bool>, (@<chanlist>)">[SOURce:]ARB:TERMinate:LAST</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_TERMinate_LAST.htm"
						title="[SOURce:]ARB:TERMinate:LAST? (@<chanlist>)">[SOURce:]ARB:TERMinate:LAST?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_CONVert.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:LEVel <NRf> {,<NRf>}, (@<chanlist>)">[SOURce:]ARB:VOLTage:CONVertl</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_EXPonential_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:END[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:END[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_EXPonential_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:END[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:END[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_EXPonential_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_EXPonential_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:STARt:[LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_EXPonential_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_EXPonential_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_EXPonential_TCONstant.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:TCONstant <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:TCONstant</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_EXPonential_TCONstant.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:TCONstant? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:TCONstant?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_EXPonential_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_EXPonential_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:EXPonential:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:EXPonential:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_PULSe_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:END:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:END:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_PULSe_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:END:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:END:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_PULSe_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_PULSe_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:STARt[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_PULSe_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_PULSe_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_PULSe_TOP__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:TOP[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:TOP[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_PULSe_TOP__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:TOP[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:TOP[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_PULSe_TOP_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:TOP:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:TOP:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_PULSe_TOP_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:PULSe:TOP:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:PULSe:TOP:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_RAMP_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:END[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:END[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_RAMP_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:END[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:END[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_RAMP_END_TIME.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:END:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:END:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_RAMP_END_TIME.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:END:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:END:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_RAMP_RTIMe.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:RTIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:RTIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_RAMP_RTIMe.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:RTIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:RTIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_RAMP_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_RAMP_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:STARt[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_RAMP_STARt_TIME.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_RAMP_STARt_TIME.htm"
						title="[SOURce:]ARB:VOLTage:RAMP:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:RAMP:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_SINusoid_AMPLitude.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:AMPLitude <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:AMPLitude</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_SINusoid_AMPLitude.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:AMPLitude? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:AMPLitude?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_SINusoid_FREQuency.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:FREQuency <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:FREQuency</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_SINusoid_FREQuency.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:FREQuency? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:FREQuency?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_SINusoid_OFFSet.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:OFFSet <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:OFFSet</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_SINusoid_OFFSet.htm"
						title="[SOURce:]ARB:VOLTage:SINusoid:OFFSet? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:SINusoid:OFFSet?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:END[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:END[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:END[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:END[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:END:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:END:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:END:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:END:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_NSTeps.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:NSTeps <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:NSTeps</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_NSTeps.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:NSTeps? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:NSTeps?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:STARt[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_STARt_TIME.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_STARt_TIME.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STAircase_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STAircase:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STAircase:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STEP_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STEP:END[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:END[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STEP_END__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STEP:END[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:END[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STEP_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STEP:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STEP_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:STEP:STARt[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STEP_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STEP:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_STEP_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:STEP:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:STEP:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:END:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:END:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_END_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:END:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:END:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_FTIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:FTIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:FTIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_FTIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:FTIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:FTIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_RTIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:RTIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:RTIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_RTIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:RTIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:RTIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:STARt[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:STARt[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_STARt__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:STARt[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:STARt[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:STARt:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:STARt:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_STARt_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:STARt:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:STARt:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_TOP__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:TOP[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:TOP[:LEVel]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_TOP__LEVel_.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:TOP[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:TOP[:LEVel]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_TOP_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:TOP:TIMe <NRf+>, (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:TOP:TIMe</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_TRAPezoid_TOP_TIMe.htm"
						title="[SOURce:]ARB:VOLTage:TRAPezoid:TOP:TIMe? [MIN | MAX,] (@<chanlist>)">[SOURce:]ARB:VOLTage:TRAPezoid:TOP:TIMe?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_UDEFined_BOSTep__DATA_.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:BOSTep[:DATA] <Bool> {,<Bool>}, (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:BOSTep[:DATA]</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_UDEFined_BOSTep__DATA_.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:BOSTep[:DATA]? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:BOSTep[:DATA]?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_UDEFined_BOSTep_POINts_.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:BOSTep:POINts? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:BOSTep:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_UDEFined_DWELl.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:DWELl <NRf> {,<NRf>}, (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:DWELl</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_UDEFined_DWELl.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:DWELl? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:DWELl?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_UDEFined_DWELl_POINts_.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:DWELl:POINts? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:DWELl:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_UDEFined_LEVel.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:LEVel <NRf> {,<NRf>}, (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:LEVel</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_UDEFined_LEVel.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:LEVel? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:LEVel?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__ARB_VOLTage_UDEFined_LEVel_POINts_.htm"
						title="[SOURce:]ARB:VOLTage:UDEFined:LEVel:POINts? (@<chanlist>)">[SOURce:]ARB:VOLTage:UDEFined:LEVel:POINts?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__CURRent__LEVel_.htm"
						title="[SOURce:]CURRent[:LEVel][:IMMediate][:AMPLitude] <NRf+>, (@<chanlist>)">[SOURce:]CURRent[:LEVel][:IMMediate]</a></p>

<p class=NormalTight><a href="_SOURce__CURRent__LEVel_.htm"
						title="[SOURce:]CURRent[:LEVel][:IMMediate][:AMPLitude]? [MIN | MAX,] (@<chanlist>)">[SOURce:]CURRent[:LEVel][:IMMediate]?</a></p>

<p class=NormalTight><a href="_SOURce__CURRent__LEVel__TRIGgered.htm"
						title="[SOURce:]CURRent[:LEVel]:TRIGgered[:AMPLitude] <NRf+>, (@<chanlist>)">[SOURce:]CURRent[:LEVel]:TRIGgered</a></p>

<p class=NormalTight><a href="_SOURce__CURRent__LEVel__TRIGgered.htm"
						title="[SOURce:]CURRent[:LEVel]:TRIGgered[:AMPLitude] <NRf+>, (@<chanlist>)">[SOURce:]CURRent[:LEVel]:TRIGgered?</a></p>

<p class=NormalTight><a href="_SOURce__CURRent_MODE.htm"
						title="[SOURce:]CURRent:MODE FIXed | STEP | LIST, (@<chanlist>)">[SOURce:]CURRent:MODE</a></p>

<p class=NormalTight><a href="_SOURce__CURRent_MODE.htm"
						title="[SOURce:]CURRent:MODE? (@<chanlist>)">[SOURce:]CURRent:MODE?</a></p>

<p class=NormalTight><a href="_SOURce__CURRent_PROTection_DELay__TIME_.htm"
						title="[SOURce:]CURRent:PROTection:DELay[:TIME]? <NRf+>, (@<chanlist>)">[SOURce:]CURRent:PROTection:DELay[:TIME]</a></p>

<p class=NormalTight><a href="_SOURce__CURRent_PROTection_DELay__TIME_.htm"
						title="[SOURce:]CURRent:PROTection:DELay[:TIME]? [MIN | MAX,] (@<chanlist>)">[SOURce:]CURRent:PROTection:DELay[:TIME]?</a></p>

<p class=NormalTight><a href="_SOURce__CURRent_PROTection_DELay_STARt.htm"
						title="[SOURce:]CURRent:PROTection:DELay:STARt SCHange | CCTRans, (@<chanlist>)">[SOURce:]CURRent:PROTection:DELay:STARt</a></p>

<p class=NormalTight><a href="_SOURce__CURRent_PROTection_DELay_STARt.htm"
						title="[SOURce:]CURRent:PROTection:DELay:STARt? (@<chanlist>)">[SOURce:]CURRent:PROTection:DELay:STARt?</a></p>

<p class=NormalTight><a href="_SOURce__CURRent_PROTection_STATe.htm"
						title="[SOURce:]CURRent:PROTection:STATe OFF | 0 | ON | 1, (@<chanlist>)">[SOURce:]CURRent:PROTection:STATe</a></p>

<p class=NormalTight><a href="_SOURce__CURRent_PROTection_STATe.htm"
						title="[SOURce:]CURRent:PROTection:STATe? (@<chanlist>)">[SOURce:]CURRent:PROTection:STATe?</a></p>

<p class=NormalTight><a href="_SOURce__CURRent_RANGe.htm"
						title="[SOURce:]CURRent:RANGe <NRf+>, (@<chanlist>)">[SOURce:]CURRent:RANGe</a></p>

<p class=NormalTight><a href="_SOURce__CURRent_RANGe.htm"
						title="[SOURce:]CURRent:RANGe? [MIN| MAX,] (@<chanlist>)">[SOURce:]CURRent:RANGe?</a></p>

<p class=NormalTight><a href="_SOURce__DIGital_INPut_DATA_.htm"
						title="[SOURce:]DIGital:INPut:DATA?">[SOURce:]DIGital:INPut:DATA?</a></p>

<p class=NormalTight><a href="_SOURce__DIGital_OUTput_DATA.htm"
						title="[SOURce:]DIGital:OUTPut:DATA <NRf>">[SOURce:]DIGital:OUTput:DATA</a></p>

<p class=NormalTight><a href="_SOURce__DIGital_OUTput_DATA.htm"
						title="[SOURce:]DIGital:OUTPut:DATA?">[SOURce:]DIGital:OUTput:DATA?</a></p>

<p class=NormalTight><a href="_SOURce__DIGital_PIN_1-7__FUNCtion.htm"
						title="[SOURce:]DIGital:PIN<1-7>:FUNCtion DIO | DINPut | TOUTput | TINPut | FAULt | INHibit">[SOURce:]DIGital:PIN&lt;1-7&gt;:FUNCtion</a></p>

<p class=NormalTight><a href="_SOURce__DIGital_PIN_1-7__FUNCtion.htm"
						title="[SOURce:]DIGital:PIN<1-7>:FUNCtion?">[SOURce:]DIGital:PIN&lt;1-7&gt;:FUNCtion?</a></p>

<p class=NormalTight><a href="_SOURce__DIGital_PIN_1-7__POLarity.htm"
						title="[SOURce:]DIGital:PIN<1-7>:POLarity POSitive | NEGative">[SOURce:]DIGital:PIN&lt;1-7&gt;:POLarity</a></p>

<p class=NormalTight><a href="_SOURce__DIGital_PIN_1-7__POLarity.htm"
						title="[SOURce:]DIGital:PIN<1-7>:POLarity?">[SOURce:]DIGital:PIN&lt;1-7&gt;:POLarity?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_COUNt.htm"
						title="[SOURce:]LIST:COUNt <NRF+>| INFinity, (@<chanlist>)">[SOURce:]LIST:COUNt</a></p>

<p class=NormalTight><a href="_SOURce__LIST_COUNt.htm"
						title="[SOURce:]LIST:COUNt? [MIN | MAX,] (@<chanlist>)">[SOURce:]LIST:COUNt?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_CURRent__LEVel_.htm"
						title="[SOURce:]LIST:CURRent[:LEVel] <NRf>{,<NRf>}, (@<chanlist>)">[SOURce:]LIST:CURRent[:LEVel]</a></p>

<p class=NormalTight><a href="_SOURce__LIST_CURRent__LEVel_.htm"
						title="[SOURce:]LIST:CURRent[:LEVel]? (@<chanlist>)">[SOURce:]LIST:CURRent[:LEVel]?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_CURRent_POINts_.htm"
						title="[SOURce:]LIST:CURRent:POINts? (@<chanlist>)">[SOURce:]LIST:CURRent:POINts?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_DWELl.htm"
						title="[SOURce:]LIST:DWELl <NRf>{,<NRf>}, (@<chanlist>)">[SOURce:]LIST:DWELl</a></p>

<p class=NormalTight><a href="_SOURce__LIST_DWELl.htm"
						title="[SOURce:]LIST:DWELl? (@<chanlist>)">[SOURce:]LIST:DWELl?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_DWELl_POINts_.htm"
						title="[SOURce:]LIST:DWELl:POINts? (@<chanlist>)">[SOURce:]LIST:DWELl:POINts?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_STEP.htm"
						title="[SOURce:]LIST:STEP ONCe | AUTO, (@<chanlist>)">[SOURce:]LIST:STEP</a></p>

<p class=NormalTight><a href="_SOURce__LIST_STEP.htm"
						title="[SOURce:]LIST:STEP? (@<chanlist>)">[SOURce:]LIST:STEP?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_TERMinate_LAST.htm"
						title="[SOURce:]LIST:TERMinate:LAST OFF | 0 | ON | 1, (@<chanlist>)">[SOURce:]LIST:TERMinate:LAST</a></p>

<p class=NormalTight><a href="_SOURce__LIST_TERMinate_LAST.htm"
						title="[SOURce:]LIST:TERMinate:LAST? (@<chanlist>)">[SOURce:]LIST:TERMinate:LAST?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_TOUTput_BOSTep__DATA_.htm"
						title="[SOURce:]LIST:TOUTput:BOSTep[:DATA] <Bool>{,<Bool>}, (@<chanlist>)">[SOURce:]LIST:TOUTput:BOSTep[:DATA]</a></p>

<p class=NormalTight><a href="_SOURce__LIST_TOUTput_BOSTep__DATA_.htm"
						title="[SOURce:]LIST:TOUTput:BOSTep[:DATA]? (@<chanlist>)">[SOURce:]LIST:TOUTput:BOSTep[:DATA]?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_TOUTput_EOSTep__DATA_.htm"
						title="[SOURce:]LIST:TOUTput:EOSTep[:DATA] <Bool>{,<Bool>}, (@<chanlist>)">[SOURce:]LIST:TOUTput:EOSTep[:DATA]</a></p>

<p class=NormalTight><a href="_SOURce__LIST_TOUTput_EOSTep__DATA_.htm"
						title="[SOURce:]LIST:TOUTput:EOSTep[:DATA]? (@<chanlist>)">[SOURce:]LIST:TOUTput:EOSTep[:DATA]?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_VOLTage__LEVel_.htm"
						title="[SOURce:]LIST:VOLTage[:LEVel] <NRf>{,<NRf>}, (@<chanlist>)">[SOURce:]LIST:VOLTage[:LEVel]</a></p>

<p class=NormalTight><a href="_SOURce__LIST_VOLTage__LEVel_.htm"
						title="[SOURce:]LIST:VOLTage[:LEVel]? (@<chanlist>)">[SOURce:]LIST:VOLTage[:LEVel]?</a></p>

<p class=NormalTight><a href="_SOURce__LIST_VOLTage_POINts_.htm"
						title="[SOURce:]LIST:VOLTage:POINts? (@<chanlist>)">[SOURce:]LIST:VOLTage:POINts?</a></p>

<p class=NormalTight><a href="_SOURce__POWer_LIMit.htm"
						title="[SOURce:]POWer:LIMit <NRf+>, (@<chanlist>)">[SOURce:]POWer:LIMit</a></p>

<p class=NormalTight><a href="_SOURce__POWer_LIMit.htm"
						title="[SOURce:]POWer:LIMit? [MIN | MAX,] (@<chanlist>)">[SOURce:]POWer:LIMit?</a></p>

<p class=NormalTight><a href="_SOURce__STEP_TOUTput.htm"
						title="[SOURce:]STEP:TOUTput OFF | 0 | ON | 1, (@<chanlist>)">[SOURce:]STEP:TOUTput</a></p>

<p class=NormalTight><a href="_SOURce__STEP_TOUTput.htm"
						title="[SOURce:]STEP:TOUTput? (@<chanlist>)">[SOURce:]STEP:TOUTput?</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage__LEVel_.htm"
						title="[SOURce:]VOLTage[:LEVel][:IMMediate][:AMPLitude] <NRf+>, (@<chanlist>)">[SOURce:]VOLTage[:LEVel][:IMMediate]</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage__LEVel_.htm"
						title="[SOURce:]VOLTage[:LEVel][:IMMediate][:AMPLitude]? [MIN | MAX,] (@<chanlist>)">[SOURce:]VOLTage[:LEVel][:IMMediate]?</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage__LEVel__TRIGgered.htm"
						title="[SOURce:]VOLTage[:LEVel]:TRIGgered[:AMPLitude] <NRf+>, (@<chanlist>)">[SOURce:]VOLTage[:LEVel]:TRIGgered</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage__LEVel__TRIGgered.htm"
						title="[SOURce:]VOLTage[:LEVel]:TRIGgered[:AMPLitude]? [MIN | MAX,] (@<chanlist>)">[SOURce:]VOLTage[:LEVel]:TRIGgered?</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage_MODE.htm"
						title="[SOURce:]VOLTage:MODE FIXed | STEP | LIST, (@<chanlist>)">[SOURce:]VOLTage:MODE</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage_MODE.htm"
						title="[SOURce:]VOLTage:MODE? (@<chanlist>)">[SOURce:]VOLTage:MODE?</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage_PROTection__LEVel_.htm"
						title="[SOURce:]VOLTage:PROTection[:LEVel] <NRf+>, (@<chanlist>)">[SOURce:]VOLTage:PROTection[:LEVel]</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage_PROTection__LEVel_.htm"
						title="[SOURce:]VOLTage:PROTection[:LEVel]? [MIN | MAX,] (@<chanlist>)">[SOURce:]VOLTage:PROTection[:LEVel]?</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage_RANGe.htm"
						title="[SOURce:]VOLTage:RANGe <NRf+>, (@<chanlist>)">[SOURce:]VOLTage:RANGe</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage_RANGe.htm"
						title="[SOURce:]VOLTage:RANGe? [MIN | MAX,] (@<chanlist>)">[SOURce:]VOLTage:RANGe?</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage_SENSe_SOURce.htm"
						title="[SOURce:]VOLTage:SENSe:SOURce INTernal | EXTernal, (@<chanlist>)">[SOURce:]VOLTage:SENSe:SOURce</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__VOLTage_SENSe_SOURce.htm"
						title="[SOURce:]VOLTage:SENSe:SOURce? (@<chanlist>)">[SOURce:]VOLTage:SENSe:SOURce?</a> 
 (N6705A only)</p>

<p class=NormalTight><a href="_SOURce__VOLTage_SLEW__IMMediate_.htm"
						title="[SOURce:]VOLTage:SLEW[:IMMediate] <NRf+>| INFinity, (@<chanlist>)">[SOURce:]VOLTage:SLEW[:IMMediate]</a></p>

<p class=NormalTight><a href="_SOURce__VOLTage_SLEW__IMMediate_.htm"
						title="[SOURce:]VOLTage:SLEW[:IMMediate]? [MIN | MAX,] (@<chanlist>)">[SOURce:]VOLTage:SLEW[:IMMediate]?</a></p>

<p class=NormalTight>&nbsp;</p>

</body>
</html>
