<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>[SOURce:]ARB:FUNCtion</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
span.hcp1 { color:#808080; }
span.hcp2 { line-height:Normal; }
tr.hcp3 { x-cell-content-align:top; }
td.hcp4 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; border-left-style:none; }
td.hcp5 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; }
td.hcp6 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp7 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp8 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>[SOURce:]ARB:FUNCtion</h1>

<p class=BarLink><font id=font1><a href="#Syntax_source_arb_function">Syntax</a></font> 
 | <a href="#Description_source_arb_function">Description</a> | <span class="hcp1"><a 
 href="#Parameters_source_arb_function">Parameters</a> </span>|<span class="hcp1"> 
 <a href="#Remarks_source_arb_function">Remarks</a> </span>|<span class="hcp1"> 
 <a href="#Return_source_arb_function">Return Format</a></span> | <a href="#Example_source_arb_function">Example</a></p>

<h2><a name=Syntax_source_arb_function></a>Syntax</h2>

<p class=CmdSyntax>[SOURce:]ARB:FUNCtion &lt;function&gt;<span class="hcp2">, 
 (@&lt;chanlist&gt;)</span></p>

<p class=CmdSyntax>[SOURce:]ARB:FUNCtion?<span class="hcp2"> 
 (@&lt;chanlist&gt;)</span></p>

<h2><a name=Description_source_arb_function></a>Description</h2>

<p class=Indented1>This command sets the function of the arbitrary waveform 
 generator.</p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				left: 0px;
				top: 228px;
				width: 570px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=570>
<col style="width: 17.205%;">
<col style="width: 82.795%;">

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan=1
	rowspan=1
	style="width: 17.205%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-right-style: none;
			border-left-style: none;
			border-top-style: none;"
	width=17.205%>
<p class=TableBody
	style="font-weight: bold;">STEP</td>
<td colspan=1
	rowspan=1
	style="width: 82.795%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-top-style: none;
			border-right-style: none;"
	width=82.795%>
<p class=TableBody
	style="margin-right: 0px;">Specifies a voltage step. </td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:17.205%;" width="17.205%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">RAMP</td>
<td colspan="1" rowspan="1" style="width:82.795%;" width="82.795%" class="hcp5">
<p class=TableBody>Specifies a voltage ramp.</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:17.205%;" width="17.205%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">STAircase</td>
<td colspan="1" rowspan="1" style="width:82.795%;" width="82.795%" class="hcp5">
<p class=TableBody>Specifies a voltage staircase.</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:17.205%;" width="17.205%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">SINusoid</td>
<td colspan="1" rowspan="1" style="width:82.795%;" width="82.795%" class="hcp5">
<p class=TableBody>Specifies a voltage sine wave.</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:17.205%;" width="17.205%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">PULSe</td>
<td colspan="1" rowspan="1" style="width:82.795%;" width="82.795%" class="hcp5">
<p class=TableBody>Specifies a voltage pulse.</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:17.205%;" width="17.205%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">TRAPezoid</td>
<td colspan="1" rowspan="1" style="width:82.795%;" width="82.795%" class="hcp5">
<p class=TableBody>Specifies a voltage trapezoid.</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:17.205%;" width="17.205%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">EXPonential</td>
<td colspan="1" rowspan="1" style="width:82.795%;" width="82.795%" class="hcp5">
<p class=TableBody>Specifies an exponential voltage.</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:17.205%;" width="17.205%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">UDVoltage</td>
<td colspan="1" rowspan="1" style="width:82.795%;" width="82.795%" class="hcp5">
<p class=TableBody>Specifies a user-defined voltage waveform.</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:17.205%;" width="17.205%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">UDCurrent</td>
<td colspan="1" rowspan="1" style="width:82.795%;" width="82.795%" class="hcp5">
<p class=TableBody>Specifies a user-defined current waveform.</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:17.205%;" width="17.205%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">NONE</td>
<td colspan="1" rowspan="1" style="width:82.795%;" width="82.795%" class="hcp5">
<p class=TableBody>Specifies no arbitrary waveform.</td></tr>
</table>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				margin-top: 18px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp3">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This command is only available on model N6705A with firmware revision 
 A.02.00 or later.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_source_arb_function></a>Parameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 81.949%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=81.949%>
<col style="width: 14.209%;">
<col style="width: 10.931%;">
<col style="width: 46.251%;">
<col style="width: 28.609%;">

<tr style="height:18px;" valign="top" class="hcp3">
<td style="width: 14.209%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=14.209%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:10.931%;" bgcolor="#E9E9E9" width="10.931%" class="hcp6">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:46.251%;" bgcolor="#E9E9E9" width="46.251%" class="hcp6">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:28.609%;" bgcolor="#E9E9E9" width="28.609%" class="hcp6">
<p class=TableHead>Default Value</td></tr>

<tr style="height:29px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:14.209%;" width="14.209%" class="hcp7">
<p class=TableBody>&lt;function&gt;</td>
<td colspan="1" rowspan="1" style="width:10.931%;" width="10.931%" class="hcp8">
<p class=TableBody>CPD</td>
<td colspan="1" rowspan="1" style="width:46.251%;" width="46.251%" class="hcp8">
<p class=TableBody>STEP | RAMP | STAircase | SINusoid | PULSe | TRAPezoid 
 | EXPonential | UDVoltage | UDCurrent | NONE</td>
<td colspan="1" rowspan="1" style="width:28.609%;" width="28.609%" class="hcp8">
<p class=TableBody>NONE</td></tr>

<tr style="height:29px;" valign="top" class="hcp3">
<td style="width:14.209%;" width="14.209%" class="hcp7">
<p class=TableBody>&lt;chanlist&gt;</td>
<td style="width:10.931%;" width="10.931%" class="hcp8">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:46.251%;" width="46.251%" class="hcp8">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3. </td>
<td rowspan="1" colspan="1" style="width:28.609%;" width="28.609%" class="hcp8">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Remarks_source_arb_function></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>Use <a href="_SOURce__VOLTage_MODE.htm">[SOUR:]VOLT:MODE 
 ARB</a> to enable the instrument to generate arbitrary voltage waveforms 
 when the transient system is initiated and triggered.</p></li>
	
	<li class=kadov-p><p>Use <a href="_SOURce__CURRent_MODE.htm">[SOUR:]CURR:MODE 
 ARB</a> to enable the instrument to generate arbitrary current waveforms 
 when the transient system is initiated and triggered.</p></li>
</ul>

<h2><a name=Return_source_arb_function></a>Return Format</h2>

<p class=Indented1>&lt;CRD&gt;</p>

<p class=Indented1>The query command returns STEP, RAMP, STA, SIN, PULS, 
 TRAP, EXP, UDV, UDC, or NONE.</p>

<h2><a name=Example_source_arb_function></a>Example</h2>

<p class=Indented1>The following command specifies a voltage step on channel 
 1. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">ARB:FUNC STEP,(@1)</p>

<p class=Indented1>The following query returns the ARB function that is 
 presently set on channel 2. &nbsp;</p>

<p class=Shaded>ARB:FUNC? (@2)</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;NONE</span></p>

<h2 class=IndentTight>See Also</h2>

<p class=IndentTight><a href="_SOURce__VOLTage_MODE.htm">[SOURce:]VOLTage:MODE</a></p>

<p class=IndentTight><a href="_SOURce__CURRent_MODE.htm">[SOURce:]CURRent:MODE</a></p>

</body>
</html>
