<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>[SOURce:]POWer:LIMit</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
tr.hcp1 { x-cell-content-align:top; }
td.hcp2 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp3 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp4 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>[SOURce:]POWer:LIMit</h1>

<p class=BarLink><font id=font1><a href="#Syntax_source_power">Syntax</a></font> 
 | <a href="#Description_source_power">Description</a> | <a href="#Parameters_source_power">Parameters</a> 
 | <a href="#Remarks_source_power">Remarks</a> | <a href="#Return_source_power">Return 
 Format</a> | <a href="#Example_source_power">Examples</a></p>

<h2><a name=Syntax_source_power></a>Syntax</h2>

<p class=CmdSyntax
	style="margin-bottom: 0pt; line-height: Normal;">[SOURce:]POWer:LIMit 
 &lt;power&gt;, (@&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span><span 
 class=CmdItalics>&gt;</span>)</p>

<p class=CmdSyntax
	style="margin-bottom: 0pt; line-height: Normal;">[SOURce:]POWer:LIMit? 
 [MIN|MAX,] (@&lt;<span class=CmdItalics
						style="font-style: normal;">chanlist</span><span 
 class=CmdItalics>&gt;</span>)</p>

<h2><a name=Description_source_power></a>Description</h2>

<p class=Indented1>This command sets the power limit on output channels. 
 Units are in Watts.</p>

<p class=Indented1>For the majority of Agilent N6700 and N6705A configurations, 
 full power is available from all installed power modules. However, it 
 is possible to configure a mainframe in which the combined ratings of 
 the power modules exceed the power rating of the mainframe.</p>

<p class=Indented1>For these instrument configurations, the power allocation 
 lets you programmatically limit the output power of some of the power 
 modules so that the combined output power does not exceed the power rating 
 of the mainframe. Refer to Appendix C in the User’s Guide for more information. 
 </p>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_source_power></a>Parameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 81.949%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=81.949%>
<col style="width: 14.209%;">
<col style="width: 10.931%;">
<col style="width: 41.906%;">
<col style="width: 23.91%;">

<tr style="height:18px;" valign="top" class="hcp1">
<td style="width: 14.209%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=14.209%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:10.931%;" bgcolor="#E9E9E9" width="10.931%" class="hcp2">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:41.906%;" bgcolor="#E9E9E9" width="41.906%" class="hcp2">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:23.91%;" bgcolor="#E9E9E9" width="23.91%" class="hcp2">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td style="width:14.209%;" width="14.209%" class="hcp3">
<p class=TableBody>&lt;power&gt;</td>
<td style="width:10.931%;" width="10.931%" class="hcp4">
<p class=TableBody>NRf+</td>
<td rowspan="1" colspan="1" style="width:41.906%;" width="41.906%" class="hcp4">
<p class=TableBody>0 - maximum | MIN | MAX</p>
<p class=TableBody>&nbsp;</td>
<td rowspan="1" colspan="1" style="width:23.91%;" width="23.91%" class="hcp4">
<p class=TableBody>MAX</td></tr>

<tr style="height:29px;" valign="top" class="hcp1">
<td style="width:14.209%;" width="14.209%" class="hcp3">
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;</td>
<td style="width:10.931%;" width="10.931%" class="hcp4">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:41.906%;" width="41.906%" class="hcp4">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3. </td>
<td rowspan="1" colspan="1" style="width:23.91%;" width="23.91%" class="hcp4">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Remarks_source_power></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>Setting a power limit of MAX on an output channel 
 sets the output channel to its maximum rated power limit. If the power 
 limit is left at the maximum rating, then the power module will not enable 
 its power limit function.</p></li>
	
	<li class=kadov-p><p>Querying MAX on an output channel returns the 
 maximum rated power limit.</p></li>
</ul>

<h2><a name=Return_source_power></a>Return Format</h2>

<p class=Indented1>&lt;NR3&gt;</p>

<p class=Indented1>The query command returns the programmed power level 
 in the form <span class=CourierNew>+1.000000E+01</span> for each channel 
 specified. Multiple responses are separated by commas.</p>

<h2><a name=Example_source_power></a>Examples</h2>

<p class=Indented1>The following command sets the power limit to 75 W on 
 channels 1 and 2. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">POW:LIM 75,(@1,2)</p>

<p class=Indented1>The following query returns the programmed power limit 
 on channels 1 and 2. </p>

<p class=Shaded>POW:LIM? (@1,2)</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;+7.500000E+01,+7.500000E+01</span></p>

</body>
</html>
