<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>[SOURce:]VOLTage:RANGe</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
tr.hcp1 { x-cell-content-align:top; }
td.hcp2 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp3 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp4 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>[SOURce:]VOLTage:RANGe</h1>

<p class=BarLink><font id=font1><a href="#Syntax_source_volt_range">Syntax</a></font> 
 | <a href="#Description_source_volt_range">Description</a> | <a href="#Parameters_source_volt_range">Parameters</a> 
 | <a href="#Remarks_source_volt_range">Remarks</a> | <a href="#Return_source_volt_range">Return 
 Format</a> | <a href="#Example_source_volt_range">Examples</a></p>

<h2><a name=Syntax_source_volt_range></a>Syntax</h2>

<p class=CmdSyntax
	style="margin-bottom: 0pt; line-height: Normal;">[SOURce:]VOLTage:RANGe 
 &lt;range&gt;, (@&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span><span 
 class=CmdItalics>&gt;</span>)</p>

<p class=CmdSyntax
	style="margin-bottom: 0pt; line-height: Normal;">[SOURce:]VOLTage:RANGe? 
 [MIN|MAX,] (@&lt;<span class=CmdItalics
						style="font-style: normal;">chanlist</span><span 
 class=CmdItalics>&gt;</span>)</p>

<h2><a name=Description_source_volt_range></a>Description</h2>

<p class=Indented1>This command sets the output voltage range. Units are 
 in volts. The instrument selects the range with the best resolution for 
 the value entered. </p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp1">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This command is used only with models N6761A/N6762A, because these models 
 have multiple ranges.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_source_volt_range></a>Parameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 81.949%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=81.949%>
<col style="width: 14.209%;">
<col style="width: 10.931%;">
<col style="width: 46.251%;">
<col style="width: 28.609%;">

<tr style="height:18px;" valign="top" class="hcp1">
<td style="width: 14.209%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=14.209%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:10.931%;" bgcolor="#E9E9E9" width="10.931%" class="hcp2">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:46.251%;" bgcolor="#E9E9E9" width="46.251%" class="hcp2">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:28.609%;" bgcolor="#E9E9E9" width="28.609%" class="hcp2">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td style="width:14.209%;" width="14.209%" class="hcp3">
<p class=TableBody>&lt;range&gt;</td>
<td style="width:10.931%;" width="10.931%" class="hcp4">
<p class=TableBody>NRf+</td>
<td rowspan="1" colspan="1" style="width:46.251%;" width="46.251%" class="hcp4">
<p class=TableBody
	id=p1>0 - 50 | MIN | MAX </p>
<p class=TableBody>Available <font id=font2>ranges</font>:<br>
5.5 V (N6761A/N6762A)<br>
50 V (N6761A/N6762A).</td>
<td rowspan="1" colspan="1" style="width:28.609%;" width="28.609%" class="hcp4">
<p class=TableBody>MAX</td></tr>

<tr style="height:29px;" valign="top" class="hcp1">
<td style="width:14.209%;" width="14.209%" class="hcp3">
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;</td>
<td style="width:10.931%;" width="10.931%" class="hcp4">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:46.251%;" width="46.251%" class="hcp4">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3. </td>
<td rowspan="1" colspan="1" style="width:28.609%;" width="28.609%" class="hcp4">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Remarks_source_volt_range></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>This command is coupled with the [SOURce:]VOLTage 
 command. This means that if a range command is sent that places an output 
 on a range with a lower maximum voltage than the present voltage level, 
 an error is generated. This also occurs if a voltage level is programmed 
 with a value too large for the present range.</p></li>
	
	<li class=kadov-p><p>These types of errors can be avoided by sending 
 the both level and range commands in the same SCPI message. When the range 
 and setting information is received as a set, no range/setting conflict 
 occurs.</p></li>
	
	<li class=kadov-p><p>If programming a range value causes a range change 
 to occur while the output is enabled, the output will be temporarily disabled 
 while the range switch occurs. The transition from on-to-off and then 
 from off-to-on will also be delayed by the settings of OUTPut:DELay:FALL 
 and OUTPut:DELay:RISE.</p></li>
</ul>

<h2><a name=Return_source_volt_range></a>Return Format</h2>

<p class=Indented1>&lt;NR3&gt;</p>

<p class=Indented1>The query command returns the maximum voltage that can 
 be output on the range that is presently set. The voltage level is in 
 the form <span class=CourierNew>+1.000000E+01</span> for each channel 
 specified. Multiple responses are separated by commas.</p>

<h2><a name=Example_source_volt_range></a>Examples</h2>

<p class=Indented1>The following command sets the output voltage range 
 to 5 V on channels 1 and 2. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">VOLT:RANG 5,(@1,2)</p>

<p class=Indented1>The following query returns the programmed voltage range 
 on channels 1 and 2. </p>

<p class=Shaded>VOLT:RANG? (@1,2)</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;+5.500000E+00,+5.500000E+00</span></p>

<h2>See Also</h2>

<p class=IndentTight><a href="_SOURce__VOLTage__LEVel_.htm">[SOURce:]VOLTage[:LEVel][:IMMediate]</a></p>

</body>
</html>
