<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>STATus:OPERation:PTRansition</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style title="hcp" type="text/css">
<!--
tr.hcp1 { x-cell-content-align:top; }
td.hcp2 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp3 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp4 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp5 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
ul.hcp6 { list-style:disc; }
td.hcp7 { padding-right:10px; padding-left:10px; border-left-color:#000000; border-left-width:1px; border-left-style:Solid; border-right-style:None; border-bottom-color:#000000; border-bottom-width:1px; border-bottom-style:Solid; }
-->
</style>
</head>
<body>
<h1>STATus:OPERation:PTRansition</h1>

<p class=BarLink><font id=font4><a href="#Syntax_stat_oper_ptr"
									target=_self>Syntax</a></font> | <span 
 class=MouseOverLink
	id=span1><font id=font5><a href="#Description_stat_oper_ptr">Description</a></font> 
 | </span><span class=MouseOverLink
				id=span3><font id=font6><a href="#Parameters_stat_oper_ptr">Parameters</a></font> 
 | </span><span class=MouseOverLink
				id=span4><font id=font7><a href="#Remarks_stat_oper_ptr">Remarks</a></font> 
 | </span><span class=MouseOverLink
				id=span8><font id=font8><a href="#Return_stat_oper_ptr">Return 
 Format</a></font></span><span class=MouseOverLink
								id=span6> | <font id=font9><a href="#Example_stat_oper_ptr">Examples</a></font></span></p>

<h2><span class=MouseOverLink
			id=span5><a name=Syntax_stat_oper_ptr></a>Syntax</span></h2>

<p class=CmdSyntax>STATus:OPERation:PTRansition &lt;<span class=CmdItalics
															style="font-style: normal;">value</span>&gt;, 
 (@&lt;chanlist&gt;)</p>

<p class=CmdSyntax>STATus:OPERation:PTRansition? (@&lt;chanlist&gt;)</p>

<h2><span class=MouseOverLink
			id=span5><a name=Description_stat_oper_ptr></a>Description</span></h2>

<p class=Indented1><span class=MouseOverLink
						id=span5>T</span>hese command sets and reads the 
 value of the Operation PTR (Positive-Transition) &nbsp;register. 
 This register serves as a polarity filter between the Operation Condition 
 and Operation Event registers.</p>

<p class=Indented1>When a bit in the Operation PTR register is set to 1, 
 then a 0-to-1 transition of the corresponding bit in the Operation Condition 
 register causes that bit in the Operation Event register to be set.</p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp1">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>For more information on the SCPI Status System, see the <a href="Status_Subsystem_Introduction.htm#Status_Diagram">Status 
 System diagram</a>.</td></tr>
</table>

<h2 class=Indented1
	style="margin-bottom: 14pt;"><span class=MouseOverLink
										id=span9><a name=Parameters_stat_oper_ptr></a>Parameters</span></h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 87.549%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=87.549%>
<col style="width: 14.209%;">
<col style="width: 10.931%;">
<col style="width: 39.932%;">
<col style="width: 29.913%;">

<tr style="height:18px;" valign="top" class="hcp1">
<td style="width:14.209%;" bgcolor="#E9E9E9" width="14.209%" class="hcp2">
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:10.931%;" bgcolor="#E9E9E9" width="10.931%" class="hcp3">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:39.932%;" bgcolor="#E9E9E9" width="39.932%" class="hcp3">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:29.913%;" bgcolor="#E9E9E9" width="29.913%" class="hcp3">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td style="width:14.209%;" width="14.209%" class="hcp4">
<p class=TableBody>&lt;value&gt;</td>
<td style="width:10.931%;" width="10.931%" class="hcp5">
<p class=TableBody>NR1</td>
<td rowspan="1" colspan="1" style="width:39.932%;" width="39.932%" class="hcp5">
<p class=TableBody>A decimal value which corresponds to the binary-weighted 
 sum of the bits in the register (see table below). </td>
<td rowspan="1" colspan="1" style="width:29.913%;" width="29.913%" class="hcp5">
<p class=TableBody>Preset = 31</td></tr>

<tr style="height:29px;" valign="top" class="hcp1">
<td style="width:14.209%;" width="14.209%" class="hcp4">
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;</td>
<td style="width:10.931%;" width="10.931%" class="hcp5">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:39.932%;" width="39.932%" class="hcp5">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3. </td>
<td rowspan="1" colspan="1" style="width:29.913%;" width="29.913%" class="hcp5">
<p class=TableBody>Required parameter</td></tr>
</table>

<p class=Indented1><span class=MouseOverLink
						id=span5>F</span>or example, to enable bit 3 (decimal 
 value = 8) and bit 4 (decimal value = 16), the corresponding decimal value 
 would be 24 (8 + 16).</p>

<h2><span class=MouseOverLink
			id=span5><a name=Remarks_stat_oper_ptr></a>R</span>emarks</h2>

<ul type="disc" class="hcp6">
	
	<li class=kadov-p><p>The following table lists the bit definitions 
 for the Operation Status registers. </p></li>
</ul>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 30pt;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0>
<col style="width: 43px;">
<col style="width: 73px;">
<col style="width: 62px;">
<col style="width: 316px;">

<tr style="height:18px;" valign="top" class="hcp1">
<td rowspan="1" colspan="2" style="width:130px;" bgcolor="#E9E9E9" width="130px" class="hcp2">
<p class=TableHead>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Bit 
 Number</td>
<td rowspan="1" colspan="1" style="width:62px;" bgcolor="#E9E9E9" width="62px" class="hcp3">
<p class=TableHead
	style="text-align: center;"
	align=center>Decimal Value</td>
<td rowspan="1" colspan="1" style="width:316px;" bgcolor="#E9E9E9" width="316px" class="hcp3">
<p class=TableHead>Definition</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td colspan="1" rowspan="1" style="width:43px;" width="43px" class="hcp7">
<p class=TableBody
	style="text-align: center; font-weight: bold;"
	align=center>0</td>
<td colspan="1" rowspan="1" style="width:73px;" width="73px" class="hcp5">
<p class=TableBody>CV</td>
<td colspan="1" rowspan="1" style="width:62px;" width="62px" class="hcp5">
<p class=TableBody
	style="text-align: center;"
	align=center>1</td>
<td colspan="1" rowspan="1" style="width:316px;" width="316px" class="hcp5">
<p class=TableBody>The output is in constant voltage.</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td colspan="1" rowspan="1" style="width:43px;" width="43px" class="hcp7">
<p class=TableBody
	style="text-align: center; font-weight: bold;"
	align=center>1</td>
<td colspan="1" rowspan="1" style="width:73px;" width="73px" class="hcp5">
<p class=TableBody>CC</td>
<td colspan="1" rowspan="1" style="width:62px;" width="62px" class="hcp5">
<p class=TableBody
	style="text-align: center;"
	align=center>2</td>
<td colspan="1" rowspan="1" style="width:316px;" width="316px" class="hcp5">
<p class=TableBody>The output is in constant current.</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td colspan="1" rowspan="1" style="width:43px;" width="43px" class="hcp7">
<p class=TableBody
	style="text-align: center; font-weight: bold;"
	align=center>2</td>
<td colspan="1" rowspan="1" style="width:73px;" width="73px" class="hcp5">
<p class=TableBody>OFF</td>
<td colspan="1" rowspan="1" style="width:62px;" width="62px" class="hcp5">
<p class=TableBody
	style="text-align: center;"
	align=center>4</td>
<td colspan="1" rowspan="1" style="width:316px;" width="316px" class="hcp5">
<p class=TableBody>The output is programmed off.</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td colspan="1" rowspan="1" style="width:43px;" width="43px" class="hcp7">
<p class=TableBody
	style="text-align: center; font-weight: bold;"
	align=center>3</td>
<td colspan="1" rowspan="1" style="width:73px;" width="73px" class="hcp5">
<p class=TableBody>WTG-meas</td>
<td colspan="1" rowspan="1" style="width:62px;" width="62px" class="hcp5">
<p class=TableBody
	style="text-align: center;"
	align=center>8</td>
<td colspan="1" rowspan="1" style="width:316px;" width="316px" class="hcp5">
<p class=TableBody>The measurement system is waiting for a trigger.</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td colspan="1" rowspan="1" style="width:43px;" width="43px" class="hcp7">
<p class=TableBody
	style="text-align: center; font-weight: bold;"
	align=center>4</td>
<td colspan="1" rowspan="1" style="width:73px;" width="73px" class="hcp5">
<p class=TableBody>WTG-tran</td>
<td colspan="1" rowspan="1" style="width:62px;" width="62px" class="hcp5">
<p class=TableBody
	style="text-align: center;"
	align=center>16</td>
<td colspan="1" rowspan="1" style="width:316px;" width="316px" class="hcp5">
<p class=TableBody>The transient system is waiting for a trigger.</td></tr>

<tr style="height:23px;" valign="top" class="hcp1">
<td colspan="1" rowspan="1" style="width:43px;" width="43px" class="hcp7">
<p class=TableBody
	style="text-align: center; font-weight: bold;"
	align=center>5-15</td>
<td colspan="1" rowspan="1" style="width:73px;" width="73px" class="hcp5">
<p class=TableBody>Not Used</td>
<td colspan="1" rowspan="1" style="width:62px;" width="62px" class="hcp5">
<p class=TableBody
	style="text-align: center;"
	align=center>Not Used</td>
<td colspan="1" rowspan="1" style="width:316px;" width="316px" class="hcp5">
<p class=TableBody>0 is returned.</td></tr>
</table>

<ul type="disc" class="hcp6">
	
	<li class=kadov-p><p>If the same bits in both NTR and PTR registers 
 are set to 1, then any transition of that bit at the Operation Condition 
 register sets the corresponding bit in the Operation Event register.</p></li>
	
	<li class=kadov-p><p>If the same bits in both NTR and PTR registers 
 are set to 0, then no transition of that bit at the Operation Condition 
 register can set the corresponding bit in the Operation Event register. 
 </p></li>
	
	<li class=kadov-p><p>The <a href="STATus_PRESet.htm">STATus:PRESet</a> 
 command will set all bits in the PTR register to 1. </p></li>
</ul>

<h2><span class=MouseOverLink
			id=span7><a name=Return_stat_oper_ptr></a>Return Format</span></h2>

<p class=Indented1>&lt;NR1&gt;</p>

<p class=Indented1>The value returned is the binary-weighted sum of all 
 bits set in the register. </p>

<h2><span class=MouseOverLink
			id=span5><a name=Example_stat_oper_ptr></a>Examples</span></h2>

<p class=Indented1>The following command enables bits 0 and 1 (decimal 
 value = 3) in the PTR register. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">STAT:OPER:PTR 3,(@1)</p>

<p class=Indented1>The following query returns which bits are enabled in 
 the register. &nbsp;</p>

<p class=Shaded>STAT:OPER:PTR? (@1)</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;+3</span></p>

<h2><span class=MouseOverLink
			id=span5>See Also</span></h2>

<p class=IndentTight><a href="STATus_OPERation_NTRansition.htm">STATus:OPERation:NTRansition</a></p>

<p class=IndentTight><a href="STATus_PRESet.htm">STATus:PRESet</a></p>

</body>
</html>
