<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>SYSTem:ERRor?</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style title="hcp" type="text/css">
<!--
span.hcp1 { font-weight:bold; }
-->
</style>
</head>
<body>
<h1>SYSTem:ERRor?</h1>

<p class=BarLink><font id=font4><a href="#Syntax_syst_error"
									target=_self>Syntax</a></font> | <span 
 class=MouseOverLink
	id=span2><font id=font5><a href="#Description_syst_error">Description</a></font> 
 | </span><span class=MouseOverLink
				id=span2
				style="color: #808080;">Parameters</span><span class=MouseOverLink
	id=span2> | </span><span class=MouseOverLink
							id=span4><font id=font7><a href="#Remarks_syst_error">Remarks</a></font> 
 | </span><span class=MouseOverLink
				id=span8><font id=font8><a href="#Return_format_syst_error">Return 
 Format</a></font></span><span class=MouseOverLink
								id=span5> | <font id=font9><a href="#Example_syst_error">Example</a></font></span></p>

<h2><span class=MouseOverLink
			id=span5><a name=Syntax_syst_error></a>Syntax</span></h2>

<p class=CmdSyntax>SYSTem:ERRor?</p>

<h2><span class=MouseOverLink
			id=span5><a name=Description_syst_error></a>Description</span></h2>

<p class=Indented1>This query returns the next error number and its corresponding 
 message string from the error queue. </p>

<p class=Indented1>For a complete listing of instrument and system error 
 messages, see <a href="../Home_Page/SCPI_Error_Messages.htm">SCPI Error 
 Messages</a>. </p>

<h2><span class=MouseOverLink
			id=span5><a name=Remarks_syst_error></a>Remarks</span></h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>The front-panel <span class="hcp1">ERR</span> 
 annunciator turns on when one or more errors are currently stored in the 
 error queue. </p></li>
	
	<li class=kadov-p><p>Errors are retrieved in first-in-first-out (FIFO) 
 order. The first error returned is the first error that was stored. </p></li>
	
	<li class=kadov-p><p>Errors are cleared as you read them. When you 
 have read all errors from the error queue, the <span class="hcp1">ERR</span> 
 annunciator turns off and the errors are cleared. </p></li>
	
	<li class=kadov-p><p>If more errors have accumulated than the queue 
 can hold, the last error stored in the queue (the most recent error) is 
 replaced with <span class=CourierNew>-350,&quot;Error queue overflow&quot;</span>. 
 No additional errors are stored until you remove errors from the queue. 
 If no errors have occurred when you read the error queue, the instrument 
 responds with <span class=CourierNew>+0,&quot;No error&quot;</span>. </p></li>
	
	<li class=kadov-p><p>The error queue is cleared by the <a href="../IEEE-488_Commands/_CLS.htm">*CLS</a> 
 (Clear Status) command and when power is cycled. The errors are also cleared 
 when you read the error queue. </p></li>
</ul>

<h2><span class=MouseOverLink
			id=span5><a name=Return_format_syst_error></a>Return Format</span></h2>

<p class=Indented1>&lt;NR1&gt;,&lt;SRD&gt;</p>

<p class=Indented1>The error string may contain up to 80 characters and 
 consists of an error number and an error string enclosed in double quotes. 
 For example: -113,&quot;Undefined header&quot;.</p>

<h2><span class=MouseOverLink
			id=span5><a name=Example_syst_error></a>Example</span></h2>

<p class=Indented1><span class=MouseOverLink
						id=span2>T</span>he following query reads and clears 
 one error. </p>

<p class=Shaded
	style="background-color: #bfbfbf;"><span class=MouseOverLink
											id=span2>SYST:ERR?</span></p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;-101,&quot;Invalid 
 character&quot;</span></p>

<p class=IndentTight>&nbsp;</p>

</body>
</html>
