<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>TRIGger:ACQuire:SOURce</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
span.hcp1 { line-height:Normal; }
table.hcp2 { x-cell-content-align:top; margin-left:18pt; border-spacing:0px; }
tr.hcp3 { x-cell-content-align:top; }
td.hcp4 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; border-left-style:none; }
td.hcp5 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; }
td.hcp6 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp7 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp8 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>TRIGger:ACQuire:SOURce</h1>

<p class=BarLink><font id=font1><a href="#Syntax_trig_acq_source">Syntax</a></font> 
 | <a href="#Description_trig_acq_source">Description</a> | <a href="#Parameters_trig_acq_source">Parameters</a> 
 | <a href="#Remarks_trig_acq_source">Remarks</a> | <a href="#Return_trig_acq_source">Return 
 Format</a> | <a href="#Example_trig_acq_source">Examples</a></p>

<h2><a name=Syntax_trig_acq_source></a>Syntax</h2>

<p class=CmdSyntax>TRIGger:ACQuire:SOURce &lt;<span class=CmdItalics
													style="font-style: normal;">source</span>&gt;, 
 <span class="hcp1">(@&lt;</span><span class=CmdItalics
														style="font-style: normal;">chanlist</span><span 
 class=CmdItalics>&gt;</span><span class="hcp1">)</span></p>

<p class=CmdSyntax>TRIGger:ACQuire:SOURce? <span class="hcp1">(@&lt;</span><span 
 class=CmdItalics
	style="font-style: normal;">chanlist</span><span class=CmdItalics>&gt;</span><span class="hcp1">)</span></p>

<h2><a name=Description_trig_acq_source></a>Description</h2>

<p class=Indented1>This command selects the trigger source for the measurement 
 trigger system. The following trigger sources can be selected:</p>

<table x-use-null-cells style="width:94.093%;" cellspacing="0" width="94.093%" class="hcp2">
<col style="width: 19.815%;">
<col style="width: 80.185%;">

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan=1
	rowspan=1
	style="width: 19.815%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-right-style: none;
			border-left-style: none;
			border-top-style: none;"
	width=19.815%>
<p class=TableBody
	style="font-weight: bold;">BUS</td>
<td colspan=1
	rowspan=1
	style="width: 80.185%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-top-style: none;
			border-right-style: none;"
	width=80.185%>
<p class=TableBody
	style="margin-right: 0px;">Selects a remote interface trigger command.</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:19.815%;" width="19.815%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">PIN&lt;n&gt;</td>
<td colspan="1" rowspan="1" style="width:80.185%;" width="80.185%" class="hcp5">
<p class=TableBody>Selects an output port connector pin. &lt;n&gt; specifies 
 the pin number. </td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td style="width:19.815%;" width="19.815%" class="hcp4">
<p class=TableBody
	style="font-weight: bold;">TRANsient&lt;n&gt;</td>
<td rowspan="1" colspan="1" style="width:80.185%;" width="80.185%" class="hcp5">
<p class=TableBody>Selects the transient system of an output channel as 
 the trigger source. &lt;n&gt; specifies the channel. </td></tr>
</table>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				margin-top: 18px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp3">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This command is used only with models N6761A/N6762A, or models that 
 have Option 054 (High Speed Test Extensions).</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_trig_acq_source></a>Parameters</h2>

<table x-use-null-cells style="width:90.832%;" cellspacing="0" width="90.832%" class="hcp2">
<col style="width: 17.24%;">
<col style="width: 12.435%;">
<col style="width: 48.089%;">
<col style="width: 21.07%;">

<tr style="height:18px;" valign="top" class="hcp3">
<td style="width: 17.24%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=17.24%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:12.435%;" bgcolor="#E9E9E9" width="12.435%" class="hcp6">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:48.089%;" bgcolor="#E9E9E9" width="48.089%" class="hcp6">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:21.07%;" bgcolor="#E9E9E9" width="21.07%" class="hcp6">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td colspan="1" rowspan="1" style="width:17.24%;" width="17.24%" class="hcp7">
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">source</span>&gt;</td>
<td colspan="1" rowspan="1" style="width:12.435%;" width="12.435%" class="hcp8">
<p class=TableBody>CPD</td>
<td colspan="1" rowspan="1" style="width:48.089%;" width="48.089%" class="hcp8">
<p class=TableBody>BUS | PIN&lt;1-7&gt; | TRANsient&lt;1-4&gt;</td>
<td colspan="1" rowspan="1" style="width:21.07%;" width="21.07%" class="hcp8">
<p class=TableBody>BUS</td></tr>

<tr style="height:23px;" valign="top" class="hcp3">
<td style="width:17.24%;" width="17.24%" class="hcp7">
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;</td>
<td style="width:12.435%;" width="12.435%" class="hcp8">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:48.089%;" width="48.089%" class="hcp8">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3</td>
<td rowspan="1" colspan="1" style="width:21.07%;" width="21.07%" class="hcp8">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Remarks_trig_acq_source></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>Pins 1 – 7 must be configured as trigger outputs 
 before they can be used as a trigger source. See <a href="../SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm">[SOURce:]DIGital:PIN&lt;n&gt;:FUNCtion</a> 
 and <a href="../SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm">[SOURce:]DIGital:PIN&lt;n&gt;:POLarity</a>.</p></li>
	
	<li class=kadov-p><p>You must also configure the transient system to 
 use it as a trigger source. See: &nbsp;<a 
 href="../SOURce_Subsystem/_SOURce__STEP_TOUTput.htm">[SOURce:]STEP:TOUTput</a>, 
 [SOURce:]LIST:TOUTput:BOSTep, and [SOURce:]LIST:TOUTput:EOSTep</p></li>
</ul>

<h2><a name=Return_trig_acq_source></a>Return Format</h2>

<p class=Indented1>&lt;CRD&gt;</p>

<p class=Indented1>The query command returns BUS, PIN&lt;1-7&gt;, or TRAN&lt;1-4&gt;. 
 </p>

<h2><a name=Example_trig_acq_source></a>Examples</h2>

<p class=Indented1>The following command selects pin 1 as the measurement 
 trigger source for channel 2. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">TRIG:ACQ:SOUR PIN1,(@2)</p>

<p class=Indented1>The following query returns the measurement trigger 
 source of channel 1. </p>

<p class=Shaded>TRIG:ACQ:SOUR? (@1)</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;BUS</span></p>

<h2>See Also</h2>

<p class=IndentTight><a href="../SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm">[SOURce:]DIGital:PIN&lt;1-7&gt;:FUNCtion</a></p>

<p class=IndentTight><a href="../SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm">[SOURce:]DIGital:PIN&lt;1-7&gt;:POLarity</a></p>

<p class=IndentTight><a href="../SOURce_Subsystem/_SOURce__STEP_TOUTput.htm">[SOURce:]STEP:TOUTput</a></p>

<p class=IndentTight><a href="../SOURce_Subsystem/_SOURce__LIST_TOUTput_BOSTep__DATA_.htm">[SOURce:]LIST:TOUTput:BOSTep</a></p>

<p class=IndentTight><a href="../SOURce_Subsystem/_SOURce__LIST_TOUTput_EOSTep__DATA_.htm">[SOURce:]LIST:TOUTput:EOSTep</a></p>

<p class=IndentTight>&nbsp;</p>

<p class=CmdSyntax>&nbsp;</p>

</body>
</html>
