<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>TRIGger:ARB:SOURce</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
table.hcp1 { x-cell-content-align:top; margin-left:18pt; border-spacing:0px; }
tr.hcp2 { x-cell-content-align:top; }
td.hcp3 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; border-left-style:none; }
td.hcp4 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; }
td.hcp5 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp6 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>TRIGger:ARB:SOURce</h1>

<p class=BarLink><font id=font1><a href="#Syntax_trig_arb_source">Syntax</a></font> 
 | <a href="#Description_trig_arb_source">Description</a> | <a href="#Parameters_trig_arb_source">Parameters</a> 
 | Remarks | <a href="#Return_trig_arb_source">Return Format</a> | <a href="#Example_trig_arb_source">Examples</a></p>

<h2><a name=Syntax_trig_arb_source></a>Syntax</h2>

<p class=CmdSyntax>TRIGger:ARB:SOURce &lt;<span class=CmdItalics
												style="font-style: normal;">source</span>&gt;</p>

<p class=CmdSyntax>TRIGger:ARB:SOURce?</p>

<h2><a name=Description_trig_arb_source></a>Description</h2>

<p class=Indented1>This command selects the trigger source for the arbitrary 
 waveforms. The following trigger sources can be selected:</p>

<table x-use-null-cells style="width:94.093%;" cellspacing="0" width="94.093%" class="hcp1">
<col style="width: 17.205%;">
<col style="width: 82.795%;">

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan=1
	rowspan=1
	style="width: 17.205%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-right-style: none;
			border-left-style: none;
			border-top-style: none;"
	width=17.205%>
<p class=TableBody
	style="font-weight: bold;">BUS</td>
<td colspan=1
	rowspan=1
	style="width: 82.795%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-top-style: none;
			border-right-style: none;"
	width=82.795%>
<p class=TableBody
	style="margin-right: 0px;">Selects a remote interface trigger command.</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:17.205%;" width="17.205%" class="hcp3">
<p class=TableBody
	style="font-weight: bold;">EXTernal</td>
<td colspan="1" rowspan="1" style="width:82.795%;" width="82.795%" class="hcp4">
<p class=TableBody>Selects the rear panel Trigger IN connector. </td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td style="width:17.205%;" width="17.205%" class="hcp3">
<p class=TableBody
	style="font-weight: bold;">IMMediate</td>
<td rowspan="1" colspan="1" style="width:82.795%;" width="82.795%" class="hcp4">
<p class=TableBody>Triggers the arbitrary waveform immediately. </td></tr>
</table>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				margin-top: 18px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp2">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This command only applies to the Agilent N6705A DC Power Analyzer.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_trig_arb_source></a>Parameters</h2>

<table x-use-null-cells style="width:90.153%;" cellspacing="0" width="90.153%" class="hcp1">
<col style="width: 17.24%;">
<col style="width: 12.435%;">
<col style="width: 47.263%;">
<col style="width: 21.664%;">

<tr style="height:18px;" valign="top" class="hcp2">
<td style="width: 17.24%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=17.24%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:12.435%;" bgcolor="#E9E9E9" width="12.435%" class="hcp5">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:47.263%;" bgcolor="#E9E9E9" width="47.263%" class="hcp5">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:21.664%;" bgcolor="#E9E9E9" width="21.664%" class="hcp5">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan=1
	rowspan=1
	style="width: 17.24%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=17.24%>
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">source</span>&gt;</td>
<td colspan="1" rowspan="1" style="width:12.435%;" width="12.435%" class="hcp6">
<p class=TableBody>CPD</td>
<td colspan="1" rowspan="1" style="width:47.263%;" width="47.263%" class="hcp6">
<p class=TableBody>BUS | EXTernal | IMMediate</td>
<td colspan="1" rowspan="1" style="width:21.664%;" width="21.664%" class="hcp6">
<p class=TableBody>IMM</td></tr>
</table>

<h2><a name=Return_trig_arb_source></a>Return Format</h2>

<p class=Indented1>&lt;CRD&gt;</p>

<p class=Indented1>The query command returns BUS, EXT, or IMM. </p>

<h2><a name=Example_trig_arb_source></a>Examples</h2>

<p class=Indented1>The following command selects the Trigger IN connector 
 as the arbitrary waveform trigger source. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">TRIG:ARB:SOUR EXT</p>

<p class=Indented1>The following query returns the arbitrary waveform trigger 
 source. </p>

<p class=Shaded>TRIG:ARB:SOUR?</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;BUS</span></p>

<p class=IndentTight>&nbsp;</p>

<p class=IndentTight>&nbsp;</p>

<p class=CmdSyntax>&nbsp;</p>

</body>
</html>
