<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>TRIGger:DLOG:CURRent:SLOPe</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
table.hcp1 { x-cell-content-align:top; margin-left:18pt; border-spacing:0px; }
tr.hcp2 { x-cell-content-align:top; }
td.hcp3 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp4 { border-left-width:1px; border-left-color:#000000; border-left-style:Solid; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
td.hcp5 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>TRIGger:DLOG:CURRent:SLOPe</h1>

<p class=BarLink><font id=font1><a href="#Syntax_trigger_dlog_curr_slop">Syntax</a></font> 
 | <a href="#Description_trigger_dlog_curr_slop">Description</a> | <a href="#Parameters_trigger_dlog_curr_slop">Parameters</a> 
 | <a href="#Remarks_trigger_dlog_curr_slop">Remarks</a> | <a href="#Return_trigger_dlog_curr_slop">Return 
 Format</a> | <a href="#Example_trigger_dlog_curr_slop">Examples</a></p>

<h2><a name=Syntax_trigger_dlog_curr_slop></a>Syntax</h2>

<p class=CmdSyntax
	style="margin-bottom: 0pt; line-height: Normal;">TRIGger:DLOG:CURRent:SLOPe 
 &lt;slope&gt;, (@&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span><span 
 class=CmdItalics>&gt;</span>)</p>

<p class=CmdSyntax
	style="margin-bottom: 0pt; line-height: Normal;">TRIGger:DLOG:CURRent:SLOPe? 
 (@&lt;<span class=CmdItalics
			style="font-style: normal;">chanlist</span><span class=CmdItalics>&gt;</span>)</p>

<h2><a name=Description_trigger_dlog_curr_slop></a>Description</h2>

<p class=Indented1>This command sets the slope of the current level of 
 the specified output channel when the trigger source for the data logger 
 is set to a current. &nbsp;</p>

<table x-use-null-cells style="width:94.093%;" cellspacing="0" width="94.093%" class="hcp1">
<col style="width: 17.205%;">
<col style="width: 82.795%;">

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan=1
	rowspan=1
	style="width: 17.205%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-right-style: none;
			border-left-style: none;
			border-top-style: none;"
	width=17.205%>
<p class=TableBody
	style="font-weight: bold;">POSitive</td>
<td colspan=1
	rowspan=1
	style="width: 82.795%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-top-style: none;
			border-right-style: none;"
	width=82.795%>
<p class=TableBody
	style="margin-right: 0px;">Specifies a rising slope of the output signal. 
 </td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan=1
	rowspan=1
	style="width: 17.205%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-right-style: none;
			border-left-style: none;"
	width=17.205%>
<p class=TableBody
	style="font-weight: bold;">NEGative</td>
<td colspan=1
	rowspan=1
	style="width: 82.795%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-right-style: none;"
	width=82.795%>
<p class=TableBody>Specifies a falling slope of the output signal. </td></tr>
</table>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				margin-top: 18px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp2">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This command only applies to the Agilent N6705A DC Power Analyzer.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_trigger_dlog_curr_slop></a>Parameters</h2>

<table x-use-null-cells style="width:81.949%;" cellspacing="0" width="81.949%" class="hcp1">
<col style="width: 14.209%;">
<col style="width: 10.931%;">
<col style="width: 41.906%;">
<col style="width: 23.91%;">

<tr style="height:18px;" valign="top" class="hcp2">
<td style="width: 14.209%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=14.209%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:10.931%;" bgcolor="#E9E9E9" width="10.931%" class="hcp3">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:41.906%;" bgcolor="#E9E9E9" width="41.906%" class="hcp3">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:23.91%;" bgcolor="#E9E9E9" width="23.91%" class="hcp3">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td style="width:14.209%;" width="14.209%" class="hcp4">
<p class=TableBody>&lt;slope&gt;</td>
<td style="width:10.931%;" width="10.931%" class="hcp5">
<p class=TableBody>CPD</td>
<td rowspan="1" colspan="1" style="width:41.906%;" width="41.906%" class="hcp5">
<p class=TableBody>POSitive | NEGative</td>
<td rowspan="1" colspan="1" style="width:23.91%;" width="23.91%" class="hcp5">
<p class=TableBody>POS</td></tr>

<tr style="height:29px;" valign="top" class="hcp2">
<td style="width:14.209%;" width="14.209%" class="hcp4">
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;</td>
<td style="width:10.931%;" width="10.931%" class="hcp5">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:41.906%;" width="41.906%" class="hcp5">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3. </td>
<td rowspan="1" colspan="1" style="width:23.91%;" width="23.91%" class="hcp5">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Remarks_trigger_dlog_curr_slop></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>The output channel specified with this command 
 must match the output channel specified by TRIGger:DLOG:SOURce.</p></li>
</ul>

<h2><a name=Return_trigger_dlog_curr_slop></a>Return Format</h2>

<p class=Indented1>&lt;CRD&gt;</p>

<p class=Indented1>The query command returns POS or NEG.</p>

<h2><a name=Example_trigger_dlog_curr_slop></a>Examples</h2>

<p class=Indented1>The following command sets the current slope to Positive 
 on output channel 2. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">TRIG:DLOG:CURR:SLOP POS,(@2)</p>

<p class=Indented1>The following query returns the current slope on output 
 channel 2. </p>

<p class=Shaded>TRIG:DLOG:CURR:SLOP (@2)</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;POS</span></p>

<h2>See Also</h2>

<p class=IndentTight><a href="TRIGger_DLOG_SOURce.htm">TRIGger:DLOG:SOURce</a></p>

</body>
</html>
