<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>TRIGger:DLOG:SOURce</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
table.hcp1 { x-cell-content-align:top; margin-left:18pt; border-spacing:0px; }
tr.hcp2 { x-cell-content-align:top; }
td.hcp3 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; border-left-style:none; }
td.hcp4 { padding-right:10px; padding-left:10px; border-bottom-style:none; border-right-style:none; }
td.hcp5 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp6 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>TRIGger:DLOG:SOURce</h1>

<p class=BarLink><font id=font1><a href="#Syntax_trig_dlog_source">Syntax</a></font> 
 | <a href="#Description_trig_dlog_source">Description</a> | <a href="#Parameters_trig_dlog_source">Parameters</a> 
 | <a href="#Remarks_trig_dlog_source">Remarks</a> | <a href="#Return_trig_dlog_source">Return 
 Format</a> | <a href="#Example_trig_dlog_source">Examples</a></p>

<h2><a name=Syntax_trig_dlog_source></a>Syntax</h2>

<p class=CmdSyntax>TRIGger:DLOG:SOURce &lt;<span class=CmdItalics
												style="font-style: normal;">source</span>&gt;</p>

<p class=CmdSyntax>TRIGger:DLOG:SOURce?</p>

<h2><a name=Description_trig_dlog_source></a>Description</h2>

<p class=Indented1>This command selects the trigger source for the data 
 logger. The following trigger sources can be selected:</p>

<table x-use-null-cells style="width:94.093%;" cellspacing="0" width="94.093%" class="hcp1">
<col style="width: 22.627%;">
<col style="width: 77.373%;">

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan=1
	rowspan=1
	style="width: 22.627%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-right-style: none;
			border-left-style: none;
			border-top-style: none;"
	width=22.627%>
<p class=TableBody
	style="font-weight: bold;">IMMediate</td>
<td colspan=1
	rowspan=1
	style="width: 77.373%;
			padding-right: 10px;
			padding-left: 10px;
			border-bottom-style: none;
			border-top-style: none;
			border-right-style: none;"
	width=77.373%>
<p class=TableBody
	style="margin-right: 0px;">Triggers the data logger immediately.</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:22.627%;" width="22.627%" class="hcp3">
<p class=TableBody
	style="font-weight: bold;">EXTernal</td>
<td colspan="1" rowspan="1" style="width:77.373%;" width="77.373%" class="hcp4">
<p class=TableBody>Selects the rear panel Trigger In connector.</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:22.627%;" width="22.627%" class="hcp3">
<p class=TableBody
	style="font-weight: bold;">BUS</td>
<td colspan="1" rowspan="1" style="width:77.373%;" width="77.373%" class="hcp4">
<p class=TableBody>Selects a remote interface trigger command.</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:22.627%;" width="22.627%" class="hcp3">
<p class=TableBody
	style="font-weight: bold;">VOLTage&lt;n&gt;</td>
<td colspan="1" rowspan="1" style="width:77.373%;" width="77.373%" class="hcp4">
<p class=TableBody>Selects a voltage level. &lt;n&gt; specifies the output 
 channel. </td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:22.627%;" width="22.627%" class="hcp3">
<p class=TableBody
	style="font-weight: bold;">CURRent&lt;n&gt;</td>
<td colspan="1" rowspan="1" style="width:77.373%;" width="77.373%" class="hcp4">
<p class=TableBody>Selects a current level. &lt;n&gt; specifies the output 
 channel. </td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan="1" rowspan="1" style="width:22.627%;" width="22.627%" class="hcp3">
<p class=TableBody
	style="font-weight: bold;">ARSKey</td>
<td colspan="1" rowspan="1" style="width:77.373%;" width="77.373%" class="hcp4">
<p class=TableBody>Selects the Arb Run/Stop key.</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td style="width:22.627%;" width="22.627%" class="hcp3">
<p class=TableBody
	style="font-weight: bold;">OOOKey</td>
<td rowspan="1" colspan="1" style="width:77.373%;" width="77.373%" class="hcp4">
<p class=TableBody>Selects the Output On/Off keys and the All Outputs On/Off 
 keys. </td></tr>
</table>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				margin-top: 18px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr valign="top" class="hcp2">
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This command only applies to the Agilent N6705A DC Power Analyzer.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_trig_dlog_source></a>Parameters</h2>

<table x-use-null-cells style="width:90.153%;" cellspacing="0" width="90.153%" class="hcp1">
<col style="width: 17.24%;">
<col style="width: 12.435%;">
<col style="width: 47.263%;">
<col style="width: 21.664%;">

<tr style="height:18px;" valign="top" class="hcp2">
<td style="width: 17.24%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=17.24%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:12.435%;" bgcolor="#E9E9E9" width="12.435%" class="hcp5">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:47.263%;" bgcolor="#E9E9E9" width="47.263%" class="hcp5">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:21.664%;" bgcolor="#E9E9E9" width="21.664%" class="hcp5">
<p class=TableHead>Default Value</td></tr>

<tr style="height:23px;" valign="top" class="hcp2">
<td colspan=1
	rowspan=1
	style="width: 17.24%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=17.24%>
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">source</span>&gt;</td>
<td colspan="1" rowspan="1" style="width:12.435%;" width="12.435%" class="hcp6">
<p class=TableBody>CPD</td>
<td colspan="1" rowspan="1" style="width:47.263%;" width="47.263%" class="hcp6">
<p class=TableBody>IMMediate | EXTernal | BUS <br>
| VOLTage&lt;1-4&gt; | CURRent&lt;1-4&gt;<br>
| ARSKey | OOOKey</td>
<td colspan="1" rowspan="1" style="width:21.664%;" width="21.664%" class="hcp6">
<p class=TableBody>IMM</td></tr>
</table>

<h2><a name=Remarks_trig_dlog_source></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>If you have selected a voltage or current level 
 as the trigger source, you must also program the voltage or current level 
 and the polarity. See: TRIGger:DLOG:CURRent, TRIGger:DLOG:CURRent:SLOPe, 
 TRIGger:DLOG:VOLTage, TRIGger:DLOG:VOLTage:SLOPe </p></li>
</ul>

<h2><a name=Return_trig_dlog_source></a>Return Format</h2>

<p class=Indented1>&lt;CRD&gt;</p>

<p class=Indented1>The query command returns IMM, EXT, BUS, VOLT&lt;1-4&gt;, 
 CURR&lt;1-4&gt;, ARSK, or OOOK. </p>

<h2><a name=Example_trig_dlog_source></a>Examples</h2>

<p class=Indented1>The following command selects the Output On/Off key 
 as the data log trigger source. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">TRIG:DLOG:SOUR OOOK</p>

<p class=Indented1>The following query returns the data log trigger source. 
 </p>

<p class=Shaded>TRIG:DLOG:SOUR?</p>

<p class=Indented1>Typical Response:<span class=CourierNew> &nbsp;VOLT1</span></p>

<h2>See Also</h2>

<p class=IndentTight><a href="TRIGger_DLOG_CURRent__LEVel_.htm">TRIGger:DLOG:CURRent</a></p>

<p class=IndentTight><a href="TRIGger_DLOG_CURRent_SLOPe.htm">TRIGger:DLOG:CURRent:SLOPe</a></p>

<p class=IndentTight><a href="TRIGger_DLOG_VOLTage__LEVel_.htm">TRIGger:DLOG:VOLTage</a></p>

<p class=IndentTight><a href="TRIGger_DLOG_VOLTage_SLOPe.htm">TRIGger:DLOG:VOLTage:SLOPe</a></p>

<p class=IndentTight>&nbsp;</p>

<p class=CmdSyntax>&nbsp;</p>

</body>
</html>
