<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>TRIGger:DLOG[:IMMediate]</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style>
</head>
<body>
<h1>TRIGger:DLOG[:IMMediate]</h1>

<p class=BarLink><font id=font1><a href="#Syntax_trigger_dlog">Syntax</a></font> 
 | <a href="#Description_trigger_dlog">Description</a> | Parameters | <a 
 href="#Remarks_trigger_dlog">Remarks</a> | <span style="color: #808080;">Return 
 Format</span> | <a href="#Example_trigger_dlog">Example</a></p>

<h2><a name=Syntax_trigger_dlog></a>Syntax</h2>

<p class=CmdSyntax
	style="margin-bottom: 0pt; line-height: Normal;">TRIGger:DLOG[:IMMediate]</p>

<h2><a name=Description_trigger_dlog></a>Description</h2>

<p class=Indented1>This command sends an immediate trigger signal to the 
 data logger. This will trigger the data log regardless of the selected 
 data logger trigger source. </p>

<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../note.gif"
		x-maintain-ratio=TRUE
		style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;"
		width=70
		height=17
		border=0></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>This command only applies to the Agilent N6705A DC Power Analyzer.</td></tr>
</table>

<h2><a name=Remarks_trigger_dlog></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>You must initiate (run) the data logger before 
 you trigger it.</p></li>
</ul>

<h2><a name=Example_trigger_dlog></a>Example</h2>

<p class=Indented1>The following command triggers the data logger. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">TRIG:DLOG</p>

<h2>See Also</h2>

<p class=IndentTight><a href="../INITiate_Subsystem/INITiate__IMMediate__DLOG.htm">INITiate[:IMMediate]:DLOG</a></p>

<p class=IndentTight><a href="../SENSe_Subsystem/SENSe_DLOG_FUNCtion_CURRent.htm">SENSe:DLOG:FUNCtion:CURRent</a></p>

<p class=IndentTight><a href="../SENSe_Subsystem/SENSe_DLOG_FUNCtion_VOLTage.htm">SENSe:DLOG:FUNCtion:VOLTage</a></p>

<p class=IndentTight><a href="../IEEE-488_Commands/_TRG.htm">*TRG</a></p>

</body>
</html>
