<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<head>
<title>TRIGger:TRANsient[:IMMediate]</title>
<meta http-equiv="content-type" content="text/html; charset=windows-1252">
<meta name="generator" content="RoboHelp by eHelp Corporation www.ehelp.com">
<link rel="StyleSheet" href="../dds_best_rh.css"><style>
<!--
body { background-color:#ffffff; }
-->
</style><style title="hcp" type="text/css">
<!--
tr.hcp1 { x-cell-content-align:top; }
td.hcp2 { border-top-style:Solid; border-top-color:#000000; border-top-width:1px; border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; background-color:#e9e9e9; }
td.hcp3 { border-right-width:1px; border-right-color:#000000; border-right-style:Solid; border-bottom-style:Solid; border-bottom-color:#000000; border-bottom-width:1px; padding-right:10px; padding-left:10px; }
-->
</style>
</head>
<body>
<h1>TRIGger:TRANsient[:IMMediate]</h1>

<p class=BarLink><font id=font1><a href="#Syntax_trigger_tran">Syntax</a></font> 
 | <a href="#Description_trigger_tran">Description</a> | <a href="#Parameters_trigger_tran">Parameters</a> 
 | <a href="#Remarks_trigger_tran">Remarks</a> | <span style="color: #808080;">Return 
 Format</span> | <a href="#Example_trigger_tran">Example</a></p>

<h2><a name=Syntax_trigger_tran></a>Syntax</h2>

<p class=CmdSyntax
	style="margin-bottom: 0pt; line-height: Normal;">TRIGger:TRANsient[:IMMediate] 
 (@&lt;<span class=CmdItalics
			style="font-style: normal;">chanlist</span><span class=CmdItalics>&gt;</span>)</p>

<h2><a name=Description_trigger_tran></a>Description</h2>

<p class=Indented1>This command generates an immediate transient trigger 
 regardless of the selected trigger source. Output triggers affect the 
 following functions: voltage, current, and current limit. </p>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_trigger_tran></a>Parameters</h2>

<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 81.949%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=81.949%>
<col style="width: 14.209%;">
<col style="width: 10.931%;">
<col style="width: 46.251%;">
<col style="width: 28.609%;">

<tr style="height:18px;" valign="top" class="hcp1">
<td style="width: 14.209%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=14.209%>
<p class=TableHead>Name</td>
<td rowspan="1" colspan="1" style="width:10.931%;" bgcolor="#E9E9E9" width="10.931%" class="hcp2">
<p class=TableHead>Type</td>
<td rowspan="1" colspan="1" style="width:46.251%;" bgcolor="#E9E9E9" width="46.251%" class="hcp2">
<p class=TableHead>Range of Values</td>
<td rowspan="1" colspan="1" style="width:28.609%;" bgcolor="#E9E9E9" width="28.609%" class="hcp2">
<p class=TableHead>Default Value</td></tr>

<tr style="height:29px;" valign="top" class="hcp1">
<td style="width: 14.209%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=14.209%>
<p class=TableBody>&lt;<span class=CmdItalics
							style="font-style: normal;">chanlist</span>&gt;</td>
<td style="width:10.931%;" width="10.931%" class="hcp3">
<p class=TableBody>Numeric</td>
<td rowspan="1" colspan="1" style="width:46.251%;" width="46.251%" class="hcp3">
<p class=TableBody>One or more channels.<br>
(@2) - channel 2<br>
(@1,4) - channels 1 and 4<br>
(@1:3) - channels 1 through 3.</td>
<td rowspan="1" colspan="1" style="width:28.609%;" width="28.609%" class="hcp3">
<p class=TableBody>Required parameter</td></tr>
</table>

<h2><a name=Remarks_trigger_tran></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>You must initiate the output trigger system before 
 you can send any triggers.</p></li>
	
	<li class=kadov-p><p>When sent, the transient trigger will initiate 
 an output change as specified by the CURRent:TRIGgered or VOLTage:TRIGgered 
 commands.</p></li>
	
	<li class=kadov-p><p>When the transient trigger sequence has completed, 
 the WTG-tran bit in the Status Operation Condition register is cleared.</p></li>
</ul>

<h2><a name=Example_trigger_tran></a>Example</h2>

<p class=Indented1>The following command generates an output trigger on 
 channels 1 and 2. </p>

<p class=Shaded
	style="background-color: #bfbfbf;">TRIG:TRAN (@1,2)</p>

<h2>See Also</h2>

<p class=IndentTight><a href="../INITiate_Subsystem/INITiate__IMMediate__TRANsient.htm">INITiate[:IMMediate]:TRANsient</a></p>

<p class=IndentTight><a href="../SOURce_Subsystem/_SOURce__CURRent__LEVel__TRIGgered.htm">[SOURce:]CURRent[:LEVel]:TRIGgered</a></p>

<p class=IndentTight><a href="../SOURce_Subsystem/_SOURce__VOLTage__LEVel__TRIGgered.htm">[SOURce:]VOLTage[:LEVel]:TRIGgered</a></p>

<p class=IndentTight><a href="../IEEE-488_Commands/_TRG.htm">*TRG</a></p>

</body>
</html>
